!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    24.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    CCA,                     !- Name
    35,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Coimbra,                 !- Name
    40.1575,                 !- Latitude {deg}
    -8.4686,                 !- Longitude {deg}
    0.0,                     !- Time Zone {hr}
    171.8;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Coimbra.AP Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.5,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    2.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99278,                   !- Barometric Pressure {Pa}
    1.8,                     !- Wind Speed {m/s}
    70,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Coimbra.AP Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8,                    !- Maximum Dry-Bulb Temperature {C}
    16.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    6.3,                     !- Daily Wet-Bulb Temperature Range {deltaC}
    99278,                   !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.384,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.379;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    SizingPeriod,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    15,                      !- January Ground Temperature {C}
    15,                      !- February Ground Temperature {C}
    15,                      !- March Ground Temperature {C}
    16,                      !- April Ground Temperature {C}
    17,                      !- May Ground Temperature {C}
    17,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    17,                      !- October Ground Temperature {C}
    16,                      !- November Ground Temperature {C}
    15;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     15,                      !- January Ground Temperature {C}
!     15,                      !- February Ground Temperature {C}
!     15,                      !- March Ground Temperature {C}
!     16,                      !- April Ground Temperature {C}
!     17,                      !- May Ground Temperature {C}
!     17,                      !- June Ground Temperature {C}
!     18,                      !- July Ground Temperature {C}
!     18,                      !- August Ground Temperature {C}
!     18,                      !- September Ground Temperature {C}
!     17,                      !- October Ground Temperature {C}
!     16,                      !- November Ground Temperature {C}
!     15;                      !- December Ground Temperature {C}
Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    15,                      !- Annual Average Outdoor Air Temperature {C}
    10;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    SCH_TYP_LIMITS_FRACTION, !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    SCH_TYP_LIMITS_PEOPLE_ACTIVITY,  !- Name
    80.0,                    !- Lower Limit Value
    400.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    SCH_TYP_TEMP,            !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    SCH_TREE_TRANSPARENCY,   !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    SCH_WINDOW_SHUTTERS,     !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    Through: 12/31,          !- Field 16
    For: Weekdays,           !- Field 17
    Until: 9:00,             !- Field 18
    1.0,                     !- Field 19
    Until: 18:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    1.0;                     !- Field 26

Schedule:Compact,
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    Through: 12/31,          !- Field 16
    For: Weekdays,           !- Field 17
    Until: 9:00,             !- Field 18
    0.0,                     !- Field 19
    Until: 18:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.0,                     !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0.0;                     !- Field 26

Schedule:Compact,
    SCH_MEETINGROOM_HVAC_PEOPLE_LIGHTS_EQUIPMENT,  !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Wednesday,          !- Field 2
    Until: 14:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 16:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    Through: 12/31,          !- Field 16
    For: Wednesday,          !- Field 17
    Until: 14:00,            !- Field 18
    0.0,                     !- Field 19
    Until: 16:00,            !- Field 20
    1.0,                     !- Field 21
    Until: 24:00,            !- Field 22
    0.0,                     !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0.0;                     !- Field 26

Schedule:Compact,
    SCH_OFFICE_PEOPLE_LIGHTS,!- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 13:30,            !- Field 7
    0.0,                     !- Field 8
    Until: 18:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    Through: 8/31,           !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    0.0,                     !- Field 19
    Through: 12/31,          !- Field 20
    For: Weekdays,           !- Field 21
    Until: 9:00,             !- Field 22
    0.0,                     !- Field 23
    Until: 12:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 13:30,            !- Field 26
    0.0,                     !- Field 27
    Until: 18:00,            !- Field 28
    1.0,                     !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: AllOtherDays,       !- Field 32
    Until: 24:00,            !- Field 33
    0.0;                     !- Field 34

Schedule:Compact,
    SCH_KITCHEN_PEOPLE_LIGHTS_EQUIPMENT,  !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 9:10,             !- Field 5
    1.0,                     !- Field 6
    Until: 12:10,            !- Field 7
    0.0,                     !- Field 8
    Until: 13:20,            !- Field 9
    1.0,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 16:20,            !- Field 13
    1.0,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.0,                     !- Field 16
    For: AllOtherDays,       !- Field 17
    Until: 24:00,            !- Field 18
    0.0,                     !- Field 19
    Through: 8/31,           !- Field 20
    For: AllDays,            !- Field 21
    Until: 24:00,            !- Field 22
    0.0,                     !- Field 23
    Through: 12/31,          !- Field 24
    For: Weekdays,           !- Field 25
    Until: 9:00,             !- Field 26
    0.0,                     !- Field 27
    Until: 9:10,             !- Field 28
    1.0,                     !- Field 29
    Until: 12:10,            !- Field 30
    0.0,                     !- Field 31
    Until: 13:20,            !- Field 32
    1.0,                     !- Field 33
    Until: 16:00,            !- Field 34
    0.0,                     !- Field 35
    Until: 16:20,            !- Field 36
    1.0,                     !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: AllOtherDays,       !- Field 40
    Until: 24:00,            !- Field 41
    0.0;                     !- Field 42

Schedule:Compact,
    SCH_OFFICE_HEATING,      !- Name
    SCH_TYP_TEMP,            !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    -50,                     !- Field 4
    Until: 18:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -50,                     !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    -50,                     !- Field 15
    Through: 12/31,          !- Field 16
    For: Weekdays,           !- Field 17
    Until: 9:00,             !- Field 18
    -50,                     !- Field 19
    Until: 18:00,            !- Field 20
    20,                      !- Field 21
    Until: 24:00,            !- Field 22
    -50,                     !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    -50;                     !- Field 26

Schedule:Compact,
    SCH_OFFICE_COOLING,      !- Name
    SCH_TYP_TEMP,            !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,             !- Field 3
    50,                      !- Field 4
    Until: 18:00,            !- Field 5
    25,                      !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    50,                      !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    50,                      !- Field 15
    Through: 12/31,          !- Field 16
    For: Weekdays,           !- Field 17
    Until: 9:00,             !- Field 18
    50,                      !- Field 19
    Until: 18:00,            !- Field 20
    25,                      !- Field 21
    Until: 24:00,            !- Field 22
    50,                      !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    50;                      !- Field 26

Schedule:Compact,
    SCH_F02_MEETINGROOM_HEATING,  !- Name
    SCH_TYP_TEMP,            !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Wednesday,          !- Field 2
    Until: 14:00,            !- Field 3
    -50,                     !- Field 4
    Until: 16:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    -50,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -50,                     !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    -50,                     !- Field 15
    Through: 12/31,          !- Field 16
    For: Wednesday,          !- Field 17
    Until: 14:00,            !- Field 18
    -50,                     !- Field 19
    Until: 16:00,            !- Field 20
    20,                      !- Field 21
    Until: 24:00,            !- Field 22
    -50,                     !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    -50;                     !- Field 26

Schedule:Compact,
    SCH_F02_MEETINGROOM_COOLING,  !- Name
    SCH_TYP_TEMP,            !- Schedule Type Limits Name
    Through: 7/31,           !- Field 1
    For: Wednesday,          !- Field 2
    Until: 14:00,            !- Field 3
    50,                      !- Field 4
    Until: 16:00,            !- Field 5
    25,                      !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    50,                      !- Field 11
    Through: 8/31,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    50,                      !- Field 15
    Through: 12/31,          !- Field 16
    For: Wednesday,          !- Field 17
    Until: 14:00,            !- Field 18
    50,                      !- Field 19
    Until: 16:00,            !- Field 20
    25,                      !- Field 21
    Until: 24:00,            !- Field 22
    50,                      !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    50;                      !- Field 26

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Fan operation mode - Cycling,  !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    SCH_ALWAYS_ON,           !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Name
    SCH_TYP_LIMITS_PEOPLE_ACTIVITY,  !- Schedule Type Limits Name
    110;                     !- Hourly Value

Schedule:Constant,
    SCH_ALWAYS_OFF,          !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    0;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    SCH_F01MEETINGROOM_PEOPLE,  !- Name
    SCH_TYP_LIMITS_FRACTION, !- Schedule Type Limits Name
    people_quinzenal_schedule_sexta.csv,  !- File Name
    1,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    SCH_F01_MEETINGROOM_HEATING,  !- Name
    SCH_TYP_TEMP,            !- Schedule Type Limits Name
    F01_meetroom_HVAC_schedule.csv,  !- File Name
    1,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    SCH_F01_MEETINGROOM_COOLING,  !- Name
    SCH_TYP_TEMP,            !- Schedule Type Limits Name
    F01_meetroom_HVAC_schedule.csv,  !- File Name
    2,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    stucco,                  !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.57,                    !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    air_gap_30mm,            !- Name
    VerySmooth,              !- Roughness
    0.03,                    !- Thickness {m}
    0.166,                   !- Conductivity {W/m-K}
    1.29,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ceramic_roof_tile,       !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    950,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    lightweight_concrete,    !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    base_plaster,            !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    wood_rods,               !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    1758,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood_pilar,              !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    1758,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    stone,                   !- Name
    VeryRough,               !- Roughness
    0.7,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    810,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood_board,              !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    1758,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    inside_wood,             !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1758,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    wood_door,               !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    1758,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    ceiling_air_space_resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    single_pane_window,      !- Name
    5.1,                     !- U-Factor {W/m2-K}
    0.85;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    WOOD_SHUTER,             !- Name
    HORIZONTAL,              !- Slat Orientation
    0.05,                    !- Slat Width {m}
    0.05,                    !- Slat Separation {m}
    0.04,                    !- Slat Thickness {m}
    0,                       !- Slat Angle {deg}
    0.23,                    !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.7,                     !- Front Side Slat Beam Visible Reflectance
    0.7,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.7,                     !- Front Side Slat Diffuse Visible Reflectance
    0.7,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.0,                     !- Blind Top Opening Multiplier
    0.0,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    CONST_EXT_WALL,          !- Name
    base_plaster,            !- Outside Layer
    stone,                   !- Layer 2
    base_plaster;            !- Layer 3

Construction,
    CONST_INT_WALL,          !- Name
    stucco,                  !- Outside Layer
    wood_rods,               !- Layer 2
    inside_wood,             !- Layer 3
    wood_rods,               !- Layer 4
    stucco;                  !- Layer 5

Construction,
    CONST_INT_SLAB,          !- Name
    wood_board,              !- Outside Layer
    air_gap_30mm,            !- Layer 2
    wood_pilar,              !- Layer 3
    stucco;                  !- Layer 4

Construction,
    CONST_EXT_WINDOW,        !- Name
    single_pane_window;      !- Outside Layer

Construction,
    CONST_ROOF,              !- Name
    ceramic_roof_tile,       !- Outside Layer
    ceiling_air_space_resistance,  !- Layer 2
    wood_rods,               !- Layer 3
    wood_board;              !- Layer 4

Construction,
    CONST_GROUND_FLOOR,      !- Name
    lightweight_concrete,    !- Outside Layer
    wood_board;              !- Layer 2

Construction,
    CONST_DOOR,              !- Name
    wood_door;               !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    F01_CORRIDOR,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F01_RIGHT_BACK_OFFICE,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.759552,               !- X Origin {m}
    -0.77714,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F01_LEFT_BACK_OFFICE,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    -14.142222,              !- X Origin {m}
    6.794034,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F01_CENTER_RIGHT_KITCHEN,!- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.769339,               !- X Origin {m}
    -0.770003,               !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F01_CENTER_LEFT_WC,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.759552,               !- X Origin {m}
    -0.77714,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F01_MEETINGROOM,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_LEFT_FRONT_OFFICE,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_RIGHT_FRONT_OFFICE,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_CORRIDOR,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_RIGHT_BACK_OFFICE,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_LEFT_BACK_MEETINGROOM,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_WC_WOMEN,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.829601,              !- X Origin {m}
    -2.376652,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F00_WC_MEN,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -16.993131,              !- X Origin {m}
    0.801432,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F02_RIGHT_OFFICEDIRECTORS,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.759552,               !- X Origin {m}
    -0.77714,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F02_MEETINGROOM,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    -14.142222,              !- X Origin {m}
    6.794034,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F02_LEFT_OFFICE,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.759552,               !- X Origin {m}
    -0.77714,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    F02_BACK_STORAGE,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.759552,               !- X Origin {m}
    -0.77714,                !- Y Origin {m}
    3.29,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.9;                    !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    ALL_ZONES_LIST,          !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone 1 Name
    F00_LEFT_FRONT_OFFICE,   !- Zone 2 Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone 3 Name
    F00_RIGHT_BACK_OFFICE,   !- Zone 4 Name
    F00_WC_WOMEN,            !- Zone 5 Name
    F00_CORRIDOR,            !- Zone 6 Name
    F00_WC_MEN,              !- Zone 7 Name
    F01_LEFT_BACK_OFFICE,    !- Zone 8 Name
    F01_CENTER_LEFT_WC,      !- Zone 9 Name
    F01_CENTER_RIGHT_KITCHEN,!- Zone 10 Name
    F01_RIGHT_BACK_OFFICE,   !- Zone 11 Name
    F01_CORRIDOR,            !- Zone 12 Name
    F01_MEETINGROOM,         !- Zone 13 Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone 14 Name
    F02_LEFT_OFFICE,         !- Zone 15 Name
    F02_BACK_STORAGE,        !- Zone 16 Name
    F02_MEETINGROOM;         !- Zone 17 Name

ZoneList,
    OFFICES_LIST,            !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone 1 Name
    F00_LEFT_FRONT_OFFICE,   !- Zone 2 Name
    F00_RIGHT_BACK_OFFICE,   !- Zone 3 Name
    F01_LEFT_BACK_OFFICE,    !- Zone 4 Name
    F01_RIGHT_BACK_OFFICE,   !- Zone 5 Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone 6 Name
    F02_LEFT_OFFICE;         !- Zone 7 Name

ZoneList,
    MEETINGROOMS_LIST,       !- Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone 1 Name
    F01_MEETINGROOM,         !- Zone 2 Name
    F02_MEETINGROOM;         !- Zone 3 Name

ZoneList,
    CORRIDORS_LIST,          !- Name
    F00_CORRIDOR,            !- Zone 1 Name
    F01_CORRIDOR;            !- Zone 2 Name

ZoneList,
    STORAGES_LIST,           !- Name
    F02_BACK_STORAGE;        !- Zone 1 Name

ZoneList,
    WCS_LIST,                !- Name
    F00_WC_MEN,              !- Zone 1 Name
    F00_WC_WOMEN,            !- Zone 2 Name
    F01_CENTER_LEFT_WC;      !- Zone 3 Name

ZoneList,
    KITCHENS_LIST,           !- Name
    F01_CENTER_RIGHT_KITCHEN;!- Zone 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    9706E4,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_MEETINGROOM,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353863828754,          !- Vertex 1 X-coordinate {m}
    -6.692666593921,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.353863828754,          !- Vertex 2 X-coordinate {m}
    -6.692666593921,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.201495729518,         !- Vertex 3 X-coordinate {m}
    -6.939353728749,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.201495729518,         !- Vertex 4 X-coordinate {m}
    -6.939353728749,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    105592,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.771542219986,          !- Vertex 1 X-coordinate {m}
    -2.441237251660,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.747925050535,          !- Vertex 2 X-coordinate {m}
    -3.671235321312,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.332938166788,          !- Vertex 3 X-coordinate {m}
    -3.644066185173,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.356555336239,          !- Vertex 4 X-coordinate {m}
    -2.414068115521,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    210520,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.384546409582,          !- Vertex 1 X-coordinate {m}
    -5.094697147630,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.384546409582,          !- Vertex 2 X-coordinate {m}
    -5.094697147630,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.353863828754,          !- Vertex 3 X-coordinate {m}
    -6.692666593921,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.353863828754,          !- Vertex 4 X-coordinate {m}
    -6.692666593921,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1C197,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_LEFT_BACK_OFFICE,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.304008288978,          !- Vertex 1 X-coordinate {m}
    -5.150753679435,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.304008288978,          !- Vertex 2 X-coordinate {m}
    -5.150753679435,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.384546409582,          !- Vertex 3 X-coordinate {m}
    -5.094697147630,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.384546409582,          !- Vertex 4 X-coordinate {m}
    -5.094697147630,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FEB60,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_LEFT_BACK_OFFICE,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.356555336239,          !- Vertex 1 X-coordinate {m}
    -2.414068115521,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.356555336239,          !- Vertex 2 X-coordinate {m}
    -2.414068115521,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.304008288978,          !- Vertex 3 X-coordinate {m}
    -5.150753679435,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.304008288978,          !- Vertex 4 X-coordinate {m}
    -5.150753679435,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71DADA,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CENTER_LEFT_WC,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.036061444725,         !- Vertex 1 X-coordinate {m}
    -2.465517261150,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.036061444725,         !- Vertex 2 X-coordinate {m}
    -2.465517261150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.356555336239,          !- Vertex 3 X-coordinate {m}
    -2.414068115521,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.356555336239,          !- Vertex 4 X-coordinate {m}
    -2.414068115521,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    84438C,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CENTER_LEFT_WC,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.078031904610,         !- Vertex 1 X-coordinate {m}
    -0.279667481539,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.078031904610,         !- Vertex 2 X-coordinate {m}
    -0.279667481539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.036061444725,         !- Vertex 3 X-coordinate {m}
    -2.465517261150,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.036061444725,         !- Vertex 4 X-coordinate {m}
    -2.465517261150,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    536DF9,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.717523227537,         !- Vertex 1 X-coordinate {m}
    -0.311147323128,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.717523227537,         !- Vertex 2 X-coordinate {m}
    -0.311147323128,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.078031904610,         !- Vertex 3 X-coordinate {m}
    -0.279667481539,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.078031904610,         !- Vertex 4 X-coordinate {m}
    -0.279667481539,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B4BACA,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CENTER_RIGHT_KITCHEN,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.675552767653,         !- Vertex 1 X-coordinate {m}
    -2.496997102740,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.675552767653,         !- Vertex 2 X-coordinate {m}
    -2.496997102740,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.717523227537,         !- Vertex 3 X-coordinate {m}
    -0.311147323128,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.717523227537,         !- Vertex 4 X-coordinate {m}
    -0.311147323128,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92AA31,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CENTER_RIGHT_KITCHEN,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.355058876139,         !- Vertex 1 X-coordinate {m}
    -2.548446248370,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.355058876139,         !- Vertex 2 X-coordinate {m}
    -2.548446248370,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.675552767653,         !- Vertex 3 X-coordinate {m}
    -2.496997102740,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.675552767653,         !- Vertex 4 X-coordinate {m}
    -2.496997102740,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC7119,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.302511828877,         !- Vertex 1 X-coordinate {m}
    -5.285131812284,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.302511828877,         !- Vertex 2 X-coordinate {m}
    -5.285131812284,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.355058876139,         !- Vertex 3 X-coordinate {m}
    -2.548446248370,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.355058876139,         !- Vertex 4 X-coordinate {m}
    -2.548446248370,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    19F2FA,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.232178310346,         !- Vertex 1 X-coordinate {m}
    -5.341384282459,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.232178310346,         !- Vertex 2 X-coordinate {m}
    -5.341384282459,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.302511828877,         !- Vertex 3 X-coordinate {m}
    -5.285131812284,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.302511828877,         !- Vertex 4 X-coordinate {m}
    -5.285131812284,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FEE60D,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_RIGHT_BACK_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.256646817491,          !- Vertex 1 X-coordinate {m}
    -2.018360938932,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.162129310346,          !- Vertex 2 X-coordinate {m}
    -6.940896282459,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.767537171123,         !- Vertex 3 X-coordinate {m}
    -6.884643812284,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.673019663977,         !- Vertex 4 X-coordinate {m}
    -1.962108468757,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A1F6C,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_RIGHT_BACK_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.256646817491,          !- Vertex 1 X-coordinate {m}
    -2.018360938932,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.256646817491,          !- Vertex 2 X-coordinate {m}
    -2.018360938932,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.673019663977,         !- Vertex 3 X-coordinate {m}
    -1.962108468757,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.673019663977,         !- Vertex 4 X-coordinate {m}
    -1.962108468757,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    27A985,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_RIGHT_BACK_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.162129310346,          !- Vertex 1 X-coordinate {m}
    -6.940896282459,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.162129310346,          !- Vertex 2 X-coordinate {m}
    -6.940896282459,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.256646817491,          !- Vertex 3 X-coordinate {m}
    -2.018360938932,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.256646817491,          !- Vertex 4 X-coordinate {m}
    -2.018360938932,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    483B6E,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_LEFT_BACK_OFFICE,    !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_BACK_MEETINGROOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.711146796124,          !- Vertex 1 X-coordinate {m}
    -9.398904335909,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.616629288978,          !- Vertex 2 X-coordinate {m}
    -14.321439679435,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.302832590418,         !- Vertex 3 X-coordinate {m}
    -14.265383147630,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.208315376100,         !- Vertex 4 X-coordinate {m}
    -9.342847602792,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AEAEED,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_LEFT_BACK_OFFICE,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.208315376100,         !- Vertex 1 X-coordinate {m}
    -9.342847602792,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.208315376100,         !- Vertex 2 X-coordinate {m}
    -9.342847602792,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.302832590418,         !- Vertex 3 X-coordinate {m}
    -14.265383147630,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.302832590418,         !- Vertex 4 X-coordinate {m}
    -14.265383147630,        !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F64849,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_LEFT_BACK_OFFICE,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.711146796124,          !- Vertex 1 X-coordinate {m}
    -9.398904335909,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.711146796124,          !- Vertex 2 X-coordinate {m}
    -9.398904335909,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.208315376100,         !- Vertex 3 X-coordinate {m}
    -9.342847602792,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.208315376100,         !- Vertex 4 X-coordinate {m}
    -9.342847602792,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E9C879,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CENTER_RIGHT_KITCHEN,!- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.663232663977,         !- Vertex 1 X-coordinate {m}
    -1.969245468757,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.705203123861,         !- Vertex 2 X-coordinate {m}
    -4.155095248370,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.159149289868,         !- Vertex 3 X-coordinate {m}
    -4.127178184832,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.117178829983,         !- Vertex 4 X-coordinate {m}
    -1.941328405220,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2940D,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CENTER_RIGHT_KITCHEN,!- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.705203123861,         !- Vertex 1 X-coordinate {m}
    -4.155095248370,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.705203123861,         !- Vertex 2 X-coordinate {m}
    -4.155095248370,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.663232663977,         !- Vertex 3 X-coordinate {m}
    -1.969245468757,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.663232663977,         !- Vertex 4 X-coordinate {m}
    -1.969245468757,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC5FBE,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_CENTER_RIGHT_KITCHEN,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.663232663977,         !- Vertex 1 X-coordinate {m}
    -1.969245468757,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.663232663977,         !- Vertex 2 X-coordinate {m}
    -1.969245468757,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.342738772463,         !- Vertex 3 X-coordinate {m}
    -1.917796323128,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.342738772463,         !- Vertex 4 X-coordinate {m}
    -1.917796323128,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16DD69,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CENTER_LEFT_WC,      !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_BACK_MEETINGROOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.256536320130,         !- Vertex 1 X-coordinate {m}
    -1.854899472048,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -7.298506780014,         !- Vertex 2 X-coordinate {m}
    -4.040749251660,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.713493663761,         !- Vertex 3 X-coordinate {m}
    -4.013580115521,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.671523203876,         !- Vertex 4 X-coordinate {m}
    -1.827730335909,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA097A,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_CENTER_LEFT_WC,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.992017095390,         !- Vertex 1 X-coordinate {m}
    -1.879179481539,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.992017095390,         !- Vertex 2 X-coordinate {m}
    -1.879179481539,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.671523203876,         !- Vertex 3 X-coordinate {m}
    -1.827730335909,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.671523203876,         !- Vertex 4 X-coordinate {m}
    -1.827730335909,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7017AE,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F01_CENTER_LEFT_WC,      !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_LEFT_BACK_OFFICE,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.671523203876,         !- Vertex 1 X-coordinate {m}
    -1.827730335909,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -8.671523203876,         !- Vertex 2 X-coordinate {m}
    -1.827730335909,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.713493663761,         !- Vertex 3 X-coordinate {m}
    -4.013580115521,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.713493663761,         !- Vertex 4 X-coordinate {m}
    -4.013580115521,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4D8E7,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_FRONT_OFFICE,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.201495729517,         !- Vertex 1 X-coordinate {m}
    -6.939353728749,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.108804846262,         !- Vertex 2 X-coordinate {m}
    -11.766757271512,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.194710621184,         !- Vertex 3 X-coordinate {m}
    -11.672401842122,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.287401504439,         !- Vertex 4 X-coordinate {m}
    -6.844998299358,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    620F3E,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353863828754,          !- Vertex 1 X-coordinate {m}
    -6.692666593921,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.353863828754,          !- Vertex 2 X-coordinate {m}
    -6.692666593921,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.261172839890,          !- Vertex 3 X-coordinate {m}
    -11.520070802574,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.261172839890,          !- Vertex 4 X-coordinate {m}
    -11.520070802574,        !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFED4D,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.108804846262,         !- Vertex 1 X-coordinate {m}
    -11.766757271512,        !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.108804846262,         !- Vertex 2 X-coordinate {m}
    -11.766757271512,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.201495729517,         !- Vertex 3 X-coordinate {m}
    -6.939353728749,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.201495729517,         !- Vertex 4 X-coordinate {m}
    -6.939353728749,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B84EC3,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_LEFT_FRONT_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.267958053832,         !- Vertex 1 X-coordinate {m}
    -6.787022023312,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.175267170575,         !- Vertex 2 X-coordinate {m}
    -11.614425566076,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.261172945498,          !- Vertex 3 X-coordinate {m}
    -11.520070136685,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.353863828754,          !- Vertex 4 X-coordinate {m}
    -6.692666593921,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5AC802,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_LEFT_FRONT_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.261172945498,          !- Vertex 1 X-coordinate {m}
    -11.520070136685,        !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    5.261172945498,          !- Vertex 2 X-coordinate {m}
    -11.520070136685,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.175267170575,         !- Vertex 3 X-coordinate {m}
    -11.614425566076,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.175267170575,         !- Vertex 4 X-coordinate {m}
    -11.614425566076,        !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    26CBCC,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_LEFT_FRONT_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353863828754,          !- Vertex 1 X-coordinate {m}
    -6.692666593921,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    5.353863828754,          !- Vertex 2 X-coordinate {m}
    -6.692666593921,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.261172945498,          !- Vertex 3 X-coordinate {m}
    -11.520070136685,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.261172945498,          !- Vertex 4 X-coordinate {m}
    -11.520070136685,        !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D9B02C,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.201495729517,         !- Vertex 1 X-coordinate {m}
    -6.939353728749,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.108804846262,         !- Vertex 2 X-coordinate {m}
    -11.766757271512,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.194710621184,         !- Vertex 3 X-coordinate {m}
    -11.672401842122,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.287401504439,         !- Vertex 4 X-coordinate {m}
    -6.844998299358,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    23ABA2,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.194710621184,         !- Vertex 1 X-coordinate {m}
    -11.672401842122,        !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.194710621184,         !- Vertex 2 X-coordinate {m}
    -11.672401842122,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.108804846262,         !- Vertex 3 X-coordinate {m}
    -11.766757271512,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.108804846262,         !- Vertex 4 X-coordinate {m}
    -11.766757271512,        !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB1E5F,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.108804846262,         !- Vertex 1 X-coordinate {m}
    -11.766757271512,        !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    18.108804846262,         !- Vertex 2 X-coordinate {m}
    -11.766757271512,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.201495729517,         !- Vertex 3 X-coordinate {m}
    -6.939353728749,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.201495729517,         !- Vertex 4 X-coordinate {m}
    -6.939353728749,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    852FE3,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.304008288978,          !- Vertex 1 X-coordinate {m}
    -5.150753679436,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.273325749672,          !- Vertex 2 X-coordinate {m}
    -6.748723126523,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.353863828754,          !- Vertex 3 X-coordinate {m}
    -6.692666593921,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.384546409582,          !- Vertex 4 X-coordinate {m}
    -5.094697147631,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA8E4D,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.232178310346,         !- Vertex 1 X-coordinate {m}
    -5.341384282459,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    18.232178310346,         !- Vertex 2 X-coordinate {m}
    -5.341384282459,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.302511828877,         !- Vertex 3 X-coordinate {m}
    -5.285131812284,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.302511828877,         !- Vertex 4 X-coordinate {m}
    -5.285131812284,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A866E3,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_FRONT_OFFICE,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.194710621184,         !- Vertex 1 X-coordinate {m}
    -11.672401842122,        !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.194710621184,         !- Vertex 2 X-coordinate {m}
    -11.672401842122,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.287401504439,         !- Vertex 3 X-coordinate {m}
    -6.844998299358,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.287401504439,         !- Vertex 4 X-coordinate {m}
    -6.844998299358,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55A914,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_FRONT_OFFICE,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.287401504439,         !- Vertex 1 X-coordinate {m}
    -6.844998299358,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.287401504439,         !- Vertex 2 X-coordinate {m}
    -6.844998299358,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.201495729517,         !- Vertex 3 X-coordinate {m}
    -6.939353728749,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.201495729517,         !- Vertex 4 X-coordinate {m}
    -6.939353728749,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC2FA9,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.201495729517,         !- Vertex 1 X-coordinate {m}
    -6.939353728749,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    18.201495729517,         !- Vertex 2 X-coordinate {m}
    -6.939353728749,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.232178310346,         !- Vertex 3 X-coordinate {m}
    -5.341384282459,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.232178310346,         !- Vertex 4 X-coordinate {m}
    -5.341384282459,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91D39A,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_FRONT_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.353863828754,          !- Vertex 1 X-coordinate {m}
    -6.692666593921,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    5.353863828754,          !- Vertex 2 X-coordinate {m}
    -6.692666593921,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.267958053832,         !- Vertex 3 X-coordinate {m}
    -6.787022023312,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.267958053832,         !- Vertex 4 X-coordinate {m}
    -6.787022023312,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46DA0D,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_FRONT_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.267958053832,         !- Vertex 1 X-coordinate {m}
    -6.787022023312,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    10.267958053832,         !- Vertex 2 X-coordinate {m}
    -6.787022023312,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.175267170575,         !- Vertex 3 X-coordinate {m}
    -11.614425566076,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.175267170575,         !- Vertex 4 X-coordinate {m}
    -11.614425566076,        !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E40A31,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.175267170575,         !- Vertex 1 X-coordinate {m}
    -11.614425566076,        !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    10.175267170575,         !- Vertex 2 X-coordinate {m}
    -11.614425566076,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.194710621184,         !- Vertex 3 X-coordinate {m}
    -11.672401842122,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.194710621184,         !- Vertex 4 X-coordinate {m}
    -11.672401842122,        !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E3F9B,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.384546409582,          !- Vertex 1 X-coordinate {m}
    -5.094697147631,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    5.384546409582,          !- Vertex 2 X-coordinate {m}
    -5.094697147631,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.353863828754,          !- Vertex 3 X-coordinate {m}
    -6.692666593921,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.353863828754,          !- Vertex 4 X-coordinate {m}
    -6.692666593921,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D88712,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_BACK_MEETINGROOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.304008288978,          !- Vertex 1 X-coordinate {m}
    -5.150753679436,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    8.304008288978,          !- Vertex 2 X-coordinate {m}
    -5.150753679436,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.384546409582,          !- Vertex 3 X-coordinate {m}
    -5.094697147631,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.384546409582,          !- Vertex 4 X-coordinate {m}
    -5.094697147631,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49EB53,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_BACK_MEETINGROOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.356555265129,          !- Vertex 1 X-coordinate {m}
    -2.414068114156,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    8.356555265129,          !- Vertex 2 X-coordinate {m}
    -2.414068114156,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.304008288978,          !- Vertex 3 X-coordinate {m}
    -5.150753679436,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.304008288978,          !- Vertex 4 X-coordinate {m}
    -5.150753679436,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8D215B,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_BACK_MEETINGROOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.771542219986,          !- Vertex 1 X-coordinate {m}
    -2.441237251660,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    9.771542219986,          !- Vertex 2 X-coordinate {m}
    -2.441237251660,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.356555265129,          !- Vertex 3 X-coordinate {m}
    -2.414068114156,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.356555265129,          !- Vertex 4 X-coordinate {m}
    -2.414068114156,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75EBB5,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_MEN,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.747925050535,          !- Vertex 1 X-coordinate {m}
    -3.671235321312,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    9.747925050535,          !- Vertex 2 X-coordinate {m}
    -3.671235321312,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.771542219986,          !- Vertex 3 X-coordinate {m}
    -2.441237251660,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.771542219986,          !- Vertex 4 X-coordinate {m}
    -2.441237251660,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43E0EF,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_WOMEN,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.877495540681,         !- Vertex 1 X-coordinate {m}
    -3.750527254484,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.877495540681,         !- Vertex 2 X-coordinate {m}
    -3.750527254484,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.837292237775,         !- Vertex 3 X-coordinate {m}
    -3.711353220783,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.837292237775,         !- Vertex 4 X-coordinate {m}
    -3.711353220783,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D520D,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_WOMEN,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.901112710132,         !- Vertex 1 X-coordinate {m}
    -2.520529184832,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.901112710132,         !- Vertex 2 X-coordinate {m}
    -2.520529184832,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.877495540681,         !- Vertex 3 X-coordinate {m}
    -3.750527254484,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.877495540681,         !- Vertex 4 X-coordinate {m}
    -3.750527254484,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C5058,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.355058876139,         !- Vertex 1 X-coordinate {m}
    -2.548446248370,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    15.355058876139,         !- Vertex 2 X-coordinate {m}
    -2.548446248370,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.901112710132,         !- Vertex 3 X-coordinate {m}
    -2.520529184832,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.901112710132,         !- Vertex 4 X-coordinate {m}
    -2.520529184832,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63ADB9,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.302511828877,         !- Vertex 1 X-coordinate {m}
    -5.285131812284,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    15.302511828877,         !- Vertex 2 X-coordinate {m}
    -5.285131812284,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.355058876139,         !- Vertex 3 X-coordinate {m}
    -2.548446248370,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.355058876139,         !- Vertex 4 X-coordinate {m}
    -2.548446248370,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FBE3A0,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_RIGHT_BACK_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    18.326695817491,         !- Vertex 1 X-coordinate {m}
    -0.418848938932,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.232178310346,         !- Vertex 2 X-coordinate {m}
    -5.341384282459,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.302511828877,         !- Vertex 3 X-coordinate {m}
    -5.285131812284,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.355058876139,         !- Vertex 4 X-coordinate {m}
    -2.548446248370,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    13.901112710132,         !- Vertex 5 X-coordinate {m}
    -2.520529184832,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    13.943083170017,         !- Vertex 6 X-coordinate {m}
    -0.334679405220,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    25242E,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_RIGHT_BACK_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.232178310346,         !- Vertex 1 X-coordinate {m}
    -5.341384282459,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    18.232178310346,         !- Vertex 2 X-coordinate {m}
    -5.341384282459,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.326695817491,         !- Vertex 3 X-coordinate {m}
    -0.418848938932,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.326695817491,         !- Vertex 4 X-coordinate {m}
    -0.418848938932,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    193C0D,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_RIGHT_BACK_OFFICE,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.326695817491,         !- Vertex 1 X-coordinate {m}
    -0.418848938932,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    18.326695817491,         !- Vertex 2 X-coordinate {m}
    -0.418848938932,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.943083170017,         !- Vertex 3 X-coordinate {m}
    -0.334679405220,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.943083170017,         !- Vertex 4 X-coordinate {m}
    -0.334679405220,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E70D7,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    9.813512679870,          !- Vertex 1 X-coordinate {m}
    -0.255387472048,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.771542219986,          !- Vertex 2 X-coordinate {m}
    -2.441237251660,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.356555265129,          !- Vertex 3 X-coordinate {m}
    -2.414068114156,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.304008288978,          !- Vertex 4 X-coordinate {m}
    -5.150753679436,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    5.384546409582,          !- Vertex 5 X-coordinate {m}
    -5.094697147631,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    5.479063916728,          !- Vertex 6 X-coordinate {m}
    -0.172161804105,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    523557,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    9.813512679870,          !- Vertex 1 X-coordinate {m}
    -0.255387472048,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    9.813512679870,          !- Vertex 2 X-coordinate {m}
    -0.255387472048,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.479063916728,          !- Vertex 3 X-coordinate {m}
    -0.172161804105,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.479063916728,          !- Vertex 4 X-coordinate {m}
    -0.172161804105,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F23CB,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.479063916728,          !- Vertex 1 X-coordinate {m}
    -0.172161804105,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    5.479063916728,          !- Vertex 2 X-coordinate {m}
    -0.172161804105,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.384546409582,          !- Vertex 3 X-coordinate {m}
    -5.094697147631,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.384546409582,          !- Vertex 4 X-coordinate {m}
    -5.094697147631,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D55053,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_WC_WOMEN,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.943083170017,         !- Vertex 1 X-coordinate {m}
    -0.334679405220,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.877495540681,         !- Vertex 2 X-coordinate {m}
    -3.750527254484,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.837292237775,         !- Vertex 3 X-coordinate {m}
    -3.711353220783,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.902879867110,         !- Vertex 4 X-coordinate {m}
    -0.295505371518,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A2414C,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_WC_WOMEN,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_MEN,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.902879867110,         !- Vertex 1 X-coordinate {m}
    -0.295505371518,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    11.902879867110,         !- Vertex 2 X-coordinate {m}
    -0.295505371518,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.837292237775,         !- Vertex 3 X-coordinate {m}
    -3.711353220783,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.837292237775,         !- Vertex 4 X-coordinate {m}
    -3.711353220783,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D0F6B,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_WC_WOMEN,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.901112710132,         !- Vertex 1 X-coordinate {m}
    -2.520529184832,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.901112710132,         !- Vertex 2 X-coordinate {m}
    -2.520529184832,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.943083170017,         !- Vertex 3 X-coordinate {m}
    -0.334679405220,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.943083170017,         !- Vertex 4 X-coordinate {m}
    -0.334679405220,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17364A,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_WC_WOMEN,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.943083170017,         !- Vertex 1 X-coordinate {m}
    -0.334679405220,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    13.943083170017,         !- Vertex 2 X-coordinate {m}
    -0.334679405220,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.902879867110,         !- Vertex 3 X-coordinate {m}
    -0.295505371518,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.902879867110,         !- Vertex 4 X-coordinate {m}
    -0.295505371518,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5A294,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_WC_MEN,              !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.066409867109,          !- Vertex 1 X-coordinate {m}
    -3.473589371518,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.000822237775,          !- Vertex 2 X-coordinate {m}
    -6.889437220783,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.911455050535,          !- Vertex 3 X-coordinate {m}
    -6.849319321312,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.977042679870,          !- Vertex 4 X-coordinate {m}
    -3.433471472048,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    544A01,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F00_WC_MEN,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.066409867109,          !- Vertex 1 X-coordinate {m}
    -3.473589371518,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    8.066409867109,          !- Vertex 2 X-coordinate {m}
    -3.473589371518,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.977042679870,          !- Vertex 3 X-coordinate {m}
    -3.433471472048,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.977042679870,          !- Vertex 4 X-coordinate {m}
    -3.433471472048,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    77B6A0,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_WC_MEN,              !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_BACK_MEETINGROOM,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.977042679870,          !- Vertex 1 X-coordinate {m}
    -3.433471472048,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    5.977042679870,          !- Vertex 2 X-coordinate {m}
    -3.433471472048,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.935072219986,          !- Vertex 3 X-coordinate {m}
    -5.619321251660,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.935072219986,          !- Vertex 4 X-coordinate {m}
    -5.619321251660,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    209950,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.214676372470,          !- Vertex 1 X-coordinate {m}
    -4.204209944471,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.162129310346,          !- Vertex 2 X-coordinate {m}
    -6.940896282459,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.767537171123,         !- Vertex 3 X-coordinate {m}
    -6.884643812284,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.714990123861,         !- Vertex 4 X-coordinate {m}
    -4.147958248370,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41B12B,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F02_BACK_STORAGE,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.714990118124,         !- Vertex 1 X-coordinate {m}
    -4.147957949590,         !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    -1.714990123861,         !- Vertex 2 X-coordinate {m}
    -4.147958248370,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.214676372470,          !- Vertex 3 X-coordinate {m}
    -4.204209944471,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.214676372470,          !- Vertex 4 X-coordinate {m}
    -4.204209944472,         !- Vertex 4 Y-coordinate {m}
    5.109825393480;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    33A356,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.890910158992,         !- Vertex 1 X-coordinate {m}
    -13.310016806464,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -1.890910159068,         !- Vertex 2 X-coordinate {m}
    -13.310016810480,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.038755846262,          !- Vertex 3 X-coordinate {m}
    -13.366269271512,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.038755846260,          !- Vertex 4 X-coordinate {m}
    -13.366269271513,        !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B13C46,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    1.038755846260,          !- Vertex 1 X-coordinate {m}
    -13.366269271513,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.038755846262,          !- Vertex 2 X-coordinate {m}
    -13.366269271512,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.214676372470,          !- Vertex 3 X-coordinate {m}
    -4.204209944471,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.214676372470,          !- Vertex 4 X-coordinate {m}
    -4.204209944472,         !- Vertex 4 Y-coordinate {m}
    5.109825393480,          !- Vertex 4 Z-coordinate {m}
    1.147701331876,          !- Vertex 5 X-coordinate {m}
    -7.692315105223,         !- Vertex 5 Y-coordinate {m}
    7.200000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    1D2DD1,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F02_MEETINGROOM,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    -1.714990118124,         !- Vertex 1 X-coordinate {m}
    -4.147957949590,         !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    -1.714990123861,         !- Vertex 2 X-coordinate {m}
    -4.147958248370,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.890910159068,         !- Vertex 3 X-coordinate {m}
    -13.310016810480,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.890910158992,         !- Vertex 4 X-coordinate {m}
    -13.310016806464,        !- Vertex 4 Y-coordinate {m}
    3.800000000000,          !- Vertex 4 Z-coordinate {m}
    -1.781964673445,         !- Vertex 5 X-coordinate {m}
    -7.636062643660,         !- Vertex 5 Y-coordinate {m}
    7.199999999114;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    8FE53E,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.781964673445,         !- Vertex 1 X-coordinate {m}
    -7.636062643660,         !- Vertex 1 Y-coordinate {m}
    7.199999999114,          !- Vertex 1 Z-coordinate {m}
    -1.890910158992,         !- Vertex 2 X-coordinate {m}
    -13.310016806464,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    1.038755846260,          !- Vertex 3 X-coordinate {m}
    -13.366269271513,        !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    1.147701331876,          !- Vertex 4 X-coordinate {m}
    -7.692315105223,         !- Vertex 4 Y-coordinate {m}
    7.200000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    566031,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.147701331876,          !- Vertex 1 X-coordinate {m}
    -7.692315105223,         !- Vertex 1 Y-coordinate {m}
    7.200000000000,          !- Vertex 1 Z-coordinate {m}
    1.214676372470,          !- Vertex 2 X-coordinate {m}
    -4.204209944472,         !- Vertex 2 Y-coordinate {m}
    5.109825393480,          !- Vertex 2 Z-coordinate {m}
    -1.714990118124,         !- Vertex 3 X-coordinate {m}
    -4.147957949590,         !- Vertex 3 Y-coordinate {m}
    5.109825393480,          !- Vertex 3 Z-coordinate {m}
    -1.781964673445,         !- Vertex 4 X-coordinate {m}
    -7.636062643660,         !- Vertex 4 Y-coordinate {m}
    7.199999999114;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B57148,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_MEETINGROOM,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.584450473315,          !- Vertex 1 X-coordinate {m}
    -16.053787262899,        !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.491759840932,          !- Vertex 2 X-coordinate {m}
    -20.881190810480,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.493255814987,          !- Vertex 3 X-coordinate {m}
    -20.746813184441,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.585946708149,          !- Vertex 4 X-coordinate {m}
    -15.919409125726,        !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E523BA,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F02_BACK_STORAGE,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.667680114207,          !- Vertex 1 X-coordinate {m}
    -11.719132252941,        !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    8.667679876139,          !- Vertex 2 X-coordinate {m}
    -11.719132248370,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.669176336239,          !- Vertex 3 X-coordinate {m}
    -11.584754115521,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.669176337083,          !- Vertex 4 X-coordinate {m}
    -11.584754071546,        !- Vertex 4 Y-coordinate {m}
    5.109825393480;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C9082D,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.600705326555,          !- Vertex 1 X-coordinate {m}
    -15.207236643660,        !- Vertex 1 Y-coordinate {m}
    7.199999999114,          !- Vertex 1 Z-coordinate {m}
    8.667680114207,          !- Vertex 2 X-coordinate {m}
    -11.719132252941,        !- Vertex 2 Y-coordinate {m}
    5.109825393480,          !- Vertex 2 Z-coordinate {m}
    1.669176337083,          !- Vertex 3 X-coordinate {m}
    -11.584754071546,        !- Vertex 3 Y-coordinate {m}
    5.109825393480,          !- Vertex 3 Z-coordinate {m}
    1.602201309855,          !- Vertex 4 X-coordinate {m}
    -15.072858536271,        !- Vertex 4 Y-coordinate {m}
    7.200000056877;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75F39B,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.602201309855,          !- Vertex 1 X-coordinate {m}
    -15.072858536271,        !- Vertex 1 Y-coordinate {m}
    7.200000056877,          !- Vertex 1 Z-coordinate {m}
    1.493255819941,          !- Vertex 2 X-coordinate {m}
    -20.746812926466,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.373093651560,          !- Vertex 3 X-coordinate {m}
    -20.763706417802,        !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    5.106555381495,          !- Vertex 4 X-coordinate {m}
    -15.140145537810,        !- Vertex 4 Y-coordinate {m}
    7.200000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8BA546,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.622126140200,          !- Vertex 1 X-coordinate {m}
    -20.864492990398,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    7.622126136139,          !- Vertex 2 X-coordinate {m}
    -20.864493201890,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.491759840932,          !- Vertex 3 X-coordinate {m}
    -20.881190810480,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.491759841008,          !- Vertex 4 X-coordinate {m}
    -20.881190806464,        !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C0413,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.106555381495,          !- Vertex 1 X-coordinate {m}
    -15.140145537810,        !- Vertex 1 Y-coordinate {m}
    7.200000000000,          !- Vertex 1 Z-coordinate {m}
    7.622126140200,          !- Vertex 2 X-coordinate {m}
    -20.864492990398,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    8.491759841008,          !- Vertex 3 X-coordinate {m}
    -20.881190806464,        !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    8.600705326555,          !- Vertex 4 X-coordinate {m}
    -15.207236643660,        !- Vertex 4 Y-coordinate {m}
    7.199999999114;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    651CE9,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    4.992507827960,          !- Vertex 1 X-coordinate {m}
    -20.814001997461,        !- Vertex 1 Y-coordinate {m}
    7.200000056877,          !- Vertex 1 Z-coordinate {m}
    7.622126140200,          !- Vertex 2 X-coordinate {m}
    -20.864492990398,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    5.106555381495,          !- Vertex 3 X-coordinate {m}
    -15.140145537810,        !- Vertex 3 Y-coordinate {m}
    7.200000000000;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    29EE36,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    5.106555381495,          !- Vertex 1 X-coordinate {m}
    -15.140145537810,        !- Vertex 1 Y-coordinate {m}
    7.200000000000,          !- Vertex 1 Z-coordinate {m}
    2.373093651560,          !- Vertex 2 X-coordinate {m}
    -20.763706417802,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    4.992507827960,          !- Vertex 3 X-coordinate {m}
    -20.814001997461,        !- Vertex 3 Y-coordinate {m}
    7.200000056877;          !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    33316A,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F02_BACK_STORAGE,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.632955543156,        !- Vertex 1 X-coordinate {m}
    -3.957523583716,         !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    -11.632955543156,        !- Vertex 2 X-coordinate {m}
    -3.957523583716,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.713493663761,         !- Vertex 3 X-coordinate {m}
    -4.013580115521,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.713493662917,         !- Vertex 4 X-coordinate {m}
    -4.013580071546,         !- Vertex 4 Y-coordinate {m}
    5.109825393480;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    179E1A,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_MEETINGROOM,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.796723291851,         !- Vertex 1 X-coordinate {m}
    -8.348235125726,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -8.889414185013,         !- Vertex 2 X-coordinate {m}
    -13.175639184441,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.808876054502,        !- Vertex 3 X-coordinate {m}
    -13.119582136686,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.716185171247,        !- Vertex 4 X-coordinate {m}
    -8.292178593921,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    80E7F8,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.780468690145,         !- Vertex 1 X-coordinate {m}
    -7.501684536271,         !- Vertex 1 Y-coordinate {m}
    7.200000056877,          !- Vertex 1 Z-coordinate {m}
    -8.713493662917,         !- Vertex 2 X-coordinate {m}
    -4.013580071546,         !- Vertex 2 Y-coordinate {m}
    5.109825393480,          !- Vertex 2 Z-coordinate {m}
    -11.632955543156,        !- Vertex 3 X-coordinate {m}
    -3.957523583716,         !- Vertex 3 Y-coordinate {m}
    5.109825393480,          !- Vertex 3 Z-coordinate {m}
    -11.699930568887,        !- Vertex 4 X-coordinate {m}
    -7.445627970396,         !- Vertex 4 Y-coordinate {m}
    7.200000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F8998F,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    -11.632955543156,        !- Vertex 1 X-coordinate {m}
    -3.957523583716,         !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    -11.632955543156,        !- Vertex 2 X-coordinate {m}
    -3.957523583716,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.808876054502,        !- Vertex 3 X-coordinate {m}
    -13.119582136686,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.808876054502,        !- Vertex 4 X-coordinate {m}
    -13.119582136686,        !- Vertex 4 Y-coordinate {m}
    3.800000000000,          !- Vertex 4 Z-coordinate {m}
    -11.699930568887,        !- Vertex 5 X-coordinate {m}
    -7.445627970396,         !- Vertex 5 Y-coordinate {m}
    7.200000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    96837B,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.808876054502,        !- Vertex 1 X-coordinate {m}
    -13.119582136686,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -11.808876054502,        !- Vertex 2 X-coordinate {m}
    -13.119582136686,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.889414185013,         !- Vertex 3 X-coordinate {m}
    -13.175639184441,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.889414180059,         !- Vertex 4 X-coordinate {m}
    -13.175638926466,        !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    48A280,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F02_MEETINGROOM,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    -8.889414180059,         !- Vertex 1 X-coordinate {m}
    -13.175638926466,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -8.889414185013,         !- Vertex 2 X-coordinate {m}
    -13.175639184441,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.713493663761,         !- Vertex 3 X-coordinate {m}
    -4.013580115521,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.713493662917,         !- Vertex 4 X-coordinate {m}
    -4.013580071546,         !- Vertex 4 Y-coordinate {m}
    5.109825393480,          !- Vertex 4 Z-coordinate {m}
    -8.780468690145,         !- Vertex 5 X-coordinate {m}
    -7.501684536271,         !- Vertex 5 Y-coordinate {m}
    7.200000056877;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    CA07F8,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.699930568887,        !- Vertex 1 X-coordinate {m}
    -7.445627970396,         !- Vertex 1 Y-coordinate {m}
    7.200000000000,          !- Vertex 1 Z-coordinate {m}
    -11.808876054502,        !- Vertex 2 X-coordinate {m}
    -13.119582136686,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -8.889414180059,         !- Vertex 3 X-coordinate {m}
    -13.175638926466,        !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    -8.780468690145,         !- Vertex 4 X-coordinate {m}
    -7.501684536271,         !- Vertex 4 Y-coordinate {m}
    7.200000056877;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E68308,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CENTER_LEFT_WC,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.992017095390,         !- Vertex 1 X-coordinate {m}
    -1.879179481539,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.033987555275,         !- Vertex 2 X-coordinate {m}
    -4.065029261150,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.713493663761,         !- Vertex 3 X-coordinate {m}
    -4.013580115521,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -8.671523203876,         !- Vertex 4 X-coordinate {m}
    -1.827730335909,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E26A3D,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.590985083272,        !- Vertex 1 X-coordinate {m}
    -1.771673804106,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    -11.590985083272,        !- Vertex 2 X-coordinate {m}
    -1.771673804106,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.632955543156,        !- Vertex 3 X-coordinate {m}
    -3.957523583716,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.632955543156,        !- Vertex 4 X-coordinate {m}
    -3.957523583716,         !- Vertex 4 Y-coordinate {m}
    5.109825393480;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C0542,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.256646817491,          !- Vertex 1 X-coordinate {m}
    -2.018360938933,         !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.256646817491,          !- Vertex 2 X-coordinate {m}
    -2.018360938932,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.590985083272,        !- Vertex 3 X-coordinate {m}
    -1.771673804106,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.590985083272,        !- Vertex 4 X-coordinate {m}
    -1.771673804106,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    60D614,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.214676372470,          !- Vertex 1 X-coordinate {m}
    -4.204209944472,         !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    1.214676372470,          !- Vertex 2 X-coordinate {m}
    -4.204209944471,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.256646817491,          !- Vertex 3 X-coordinate {m}
    -2.018360938932,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.256646817491,          !- Vertex 4 X-coordinate {m}
    -2.018360938933,         !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BD48B,                  !- Name
    Roof,                    !- Surface Type
    CONST_ROOF,              !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.214676372470,          !- Vertex 1 X-coordinate {m}
    -4.204209944472,         !- Vertex 1 Y-coordinate {m}
    5.109825393480,          !- Vertex 1 Z-coordinate {m}
    1.256646817491,          !- Vertex 2 X-coordinate {m}
    -2.018360938933,         !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    -11.590985083272,        !- Vertex 3 X-coordinate {m}
    -1.771673804106,         !- Vertex 3 Y-coordinate {m}
    3.800000000000,          !- Vertex 3 Z-coordinate {m}
    -11.632955543156,        !- Vertex 4 X-coordinate {m}
    -3.957523583716,         !- Vertex 4 Y-coordinate {m}
    5.109825393480;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6F7401,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_MEETINGROOM,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.131446729517,          !- Vertex 1 X-coordinate {m}
    -8.538865728749,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.038755846262,          !- Vertex 2 X-coordinate {m}
    -13.366269271512,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.890910159068,         !- Vertex 3 X-coordinate {m}
    -13.310016810480,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.798219526685,         !- Vertex 4 X-coordinate {m}
    -8.482613262899,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF39C0,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.162129310346,          !- Vertex 1 X-coordinate {m}
    -6.940896282459,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.131446729517,          !- Vertex 2 X-coordinate {m}
    -8.538865728749,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.798219526685,         !- Vertex 3 X-coordinate {m}
    -8.482613262899,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.767537171123,         !- Vertex 4 X-coordinate {m}
    -6.884643812284,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F5082,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_LEFT_BACK_OFFICE,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.713493663761,         !- Vertex 1 X-coordinate {m}
    -4.013580115521,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -8.766040711022,         !- Vertex 2 X-coordinate {m}
    -6.750265679436,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.685502590418,        !- Vertex 3 X-coordinate {m}
    -6.694209147630,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.632955543156,        !- Vertex 4 X-coordinate {m}
    -3.957523583716,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E91366,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_LEFT_OFFICE,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.766040711022,         !- Vertex 1 X-coordinate {m}
    -6.750265679436,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -8.796723291851,         !- Vertex 2 X-coordinate {m}
    -8.348235125726,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.716185171247,        !- Vertex 3 X-coordinate {m}
    -8.292178593921,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.685502590418,        !- Vertex 4 X-coordinate {m}
    -6.694209147630,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    215587,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_RIGHT_BACK_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.256646817491,          !- Vertex 1 X-coordinate {m}
    -2.018360938932,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.214676372470,          !- Vertex 2 X-coordinate {m}
    -4.204209944471,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.714990123861,         !- Vertex 3 X-coordinate {m}
    -4.147958248370,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.673019663977,         !- Vertex 4 X-coordinate {m}
    -1.962108468757,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    573752,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_LEFT_BACK_OFFICE,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.671523203876,         !- Vertex 1 X-coordinate {m}
    -1.827730335909,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -8.713493663761,         !- Vertex 2 X-coordinate {m}
    -4.013580115521,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.632955543156,        !- Vertex 3 X-coordinate {m}
    -3.957523583716,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.590985083272,        !- Vertex 4 X-coordinate {m}
    -1.771673804106,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3E37F4,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.352525772463,         !- Vertex 1 X-coordinate {m}
    -1.910659323128,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.394496232347,         !- Vertex 2 X-coordinate {m}
    -4.096509102740,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.033987555275,         !- Vertex 3 X-coordinate {m}
    -4.065029261150,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.992017095390,         !- Vertex 4 X-coordinate {m}
    -1.879179481539,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CC6F9,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_BACK_STORAGE,        !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CENTER_RIGHT_KITCHEN,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.673019663977,         !- Vertex 1 X-coordinate {m}
    -1.962108468757,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.714990123861,         !- Vertex 2 X-coordinate {m}
    -4.147958248370,         !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.394496232347,         !- Vertex 3 X-coordinate {m}
    -4.096509102740,         !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.352525772463,         !- Vertex 4 X-coordinate {m}
    -1.910659323128,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B14BFE,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F01_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.667679876139,          !- Vertex 1 X-coordinate {m}
    -11.719132248370,        !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.584450473315,          !- Vertex 2 X-coordinate {m}
    -16.053787262899,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.585946708149,          !- Vertex 3 X-coordinate {m}
    -15.919409125726,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.669176336239,          !- Vertex 4 X-coordinate {m}
    -11.584754115521,        !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6AE9A5,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_LEFT_FRONT_OFFICE,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    10.267958053832,         !- Vertex 1 X-coordinate {m}
    -6.787022023312,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    10.175267170575,         !- Vertex 2 X-coordinate {m}
    -11.614425566076,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.261172839890,          !- Vertex 3 X-coordinate {m}
    -11.520070802574,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.353863828754,          !- Vertex 4 X-coordinate {m}
    -6.692666593921,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    337F41,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.287401504439,         !- Vertex 1 X-coordinate {m}
    -6.844998299358,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.194710621184,         !- Vertex 2 X-coordinate {m}
    -11.672401842122,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.175267170575,         !- Vertex 3 X-coordinate {m}
    -11.614425566076,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.267958053832,         !- Vertex 4 X-coordinate {m}
    -6.787022023312,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    700A9C,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_WOMEN,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    12.717523227537,         !- Vertex 1 X-coordinate {m}
    -0.311147323128,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.675552767653,         !- Vertex 2 X-coordinate {m}
    -2.496997102740,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.901112710132,         !- Vertex 3 X-coordinate {m}
    -2.520529184832,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.877495540681,         !- Vertex 4 X-coordinate {m}
    -3.750527254484,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    11.837292237775,         !- Vertex 5 X-coordinate {m}
    -3.711353220783,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    11.902879866544,         !- Vertex 6 X-coordinate {m}
    -0.295505401010,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    97FF5C,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_MEN,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    11.902879866544,         !- Vertex 1 X-coordinate {m}
    -0.295505401010,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    11.837292237775,         !- Vertex 2 X-coordinate {m}
    -3.711353220783,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.747925050535,          !- Vertex 3 X-coordinate {m}
    -3.671235321312,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.771542219986,          !- Vertex 4 X-coordinate {m}
    -2.441237251660,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    11.036061444725,         !- Vertex 5 X-coordinate {m}
    -2.465517261150,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    11.078031904610,         !- Vertex 6 X-coordinate {m}
    -0.279667481539,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    BB886F,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CENTER_LEFT_WC,      !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_MEN,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.992017095390,         !- Vertex 1 X-coordinate {m}
    -1.879179481539,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -6.033987555275,         !- Vertex 2 X-coordinate {m}
    -4.065029261150,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.298506780014,         !- Vertex 3 X-coordinate {m}
    -4.040749251660,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.256536320130,         !- Vertex 4 X-coordinate {m}
    -1.854899472048,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE9D17,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CENTER_RIGHT_KITCHEN,!- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_WOMEN,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.117178829983,         !- Vertex 1 X-coordinate {m}
    -1.941328405220,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -3.159149289868,         !- Vertex 2 X-coordinate {m}
    -4.127178184832,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.384709232347,         !- Vertex 3 X-coordinate {m}
    -4.103646102740,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.342738772463,         !- Vertex 4 X-coordinate {m}
    -1.917796323128,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C7023D,                  !- Name
    Wall,                    !- Surface Type
    CONST_INT_WALL,          !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_WC_MEN,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.837292237775,         !- Vertex 1 X-coordinate {m}
    -3.711353220783,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    11.837292237775,         !- Vertex 2 X-coordinate {m}
    -3.711353220783,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.747925050535,          !- Vertex 3 X-coordinate {m}
    -3.671235321312,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.747925050535,          !- Vertex 4 X-coordinate {m}
    -3.671235321312,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31C4D0,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.493255819941,          !- Vertex 1 X-coordinate {m}
    -20.746812926466,        !- Vertex 1 Y-coordinate {m}
    3.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.493255814987,          !- Vertex 2 X-coordinate {m}
    -20.746813184441,        !- Vertex 2 Y-coordinate {m}
    3.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.373093647229,          !- Vertex 3 X-coordinate {m}
    -20.763706643345,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.373093651560,          !- Vertex 4 X-coordinate {m}
    -20.763706417802,        !- Vertex 4 Y-coordinate {m}
    3.800000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D7A98,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F02_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    4.992507827960,          !- Vertex 1 X-coordinate {m}
    -20.814001997461,        !- Vertex 1 Y-coordinate {m}
    7.200000056877,          !- Vertex 1 Z-coordinate {m}
    2.373093651560,          !- Vertex 2 X-coordinate {m}
    -20.763706417802,        !- Vertex 2 Y-coordinate {m}
    3.800000000000,          !- Vertex 2 Z-coordinate {m}
    2.373093647229,          !- Vertex 3 X-coordinate {m}
    -20.763706643345,        !- Vertex 3 Y-coordinate {m}
    3.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.622126136139,          !- Vertex 4 X-coordinate {m}
    -20.864493201890,        !- Vertex 4 Y-coordinate {m}
    3.000000000000,          !- Vertex 4 Z-coordinate {m}
    7.622126140200,          !- Vertex 5 X-coordinate {m}
    -20.864492990398,        !- Vertex 5 Y-coordinate {m}
    3.800000000000;          !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    C23194,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    9.771542219986,          !- Vertex 1 X-coordinate {m}
    -2.441237251660,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    9.688312591896,          !- Vertex 2 X-coordinate {m}
    -6.775892261865,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.273325749672,          !- Vertex 3 X-coordinate {m}
    -6.748723126523,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.356555265129,          !- Vertex 4 X-coordinate {m}
    -2.414068114156,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB02E9,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.232178310346,         !- Vertex 1 X-coordinate {m}
    -5.341384282459,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.201495729517,         !- Vertex 2 X-coordinate {m}
    -6.939353728749,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.271829248049,         !- Vertex 3 X-coordinate {m}
    -6.883101258574,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.302511828877,         !- Vertex 4 X-coordinate {m}
    -5.285131812284,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B56A0C,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.287401504439,         !- Vertex 1 X-coordinate {m}
    -6.844998299358,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.194710621184,         !- Vertex 2 X-coordinate {m}
    -11.672401842122,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.175267170575,         !- Vertex 3 X-coordinate {m}
    -11.614425566076,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.267958053832,         !- Vertex 4 X-coordinate {m}
    -6.787022023312,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DE812,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.877495540681,         !- Vertex 1 X-coordinate {m}
    -3.750527254484,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    13.817883084519,         !- Vertex 2 X-coordinate {m}
    -6.855184066049,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    9.688312591896,          !- Vertex 3 X-coordinate {m}
    -6.775892261865,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    9.747925050535,          !- Vertex 4 X-coordinate {m}
    -3.671235321312,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EF1522,                  !- Name
    Floor,                   !- Surface Type
    CONST_GROUND_FLOOR,      !- Construction Name
    F00_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.355058876139,         !- Vertex 1 X-coordinate {m}
    -2.548446248370,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.271829248049,         !- Vertex 2 X-coordinate {m}
    -6.883101258574,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.817883084519,         !- Vertex 3 X-coordinate {m}
    -6.855184066049,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.901112710132,         !- Vertex 4 X-coordinate {m}
    -2.520529184832,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BBCF3,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.331441706688,         !- Vertex 1 X-coordinate {m}
    -3.778444318021,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.302511828877,         !- Vertex 2 X-coordinate {m}
    -5.285131812284,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.304008288978,          !- Vertex 3 X-coordinate {m}
    -5.150753679435,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.332938166788,          !- Vertex 4 X-coordinate {m}
    -3.644066185173,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5BC80,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    15.355058876139,         !- Vertex 1 X-coordinate {m}
    -2.548446248370,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    15.331441706688,         !- Vertex 2 X-coordinate {m}
    -3.778444318021,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    13.877495540681,         !- Vertex 3 X-coordinate {m}
    -3.750527254484,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    13.901112710132,         !- Vertex 4 X-coordinate {m}
    -2.520529184832,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE86C0,                  !- Name
    Floor,                   !- Surface Type
    CONST_INT_SLAB,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    F00_CORRIDOR,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.232178310346,         !- Vertex 1 X-coordinate {m}
    -5.341384282459,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.201495729518,         !- Vertex 2 X-coordinate {m}
    -6.939353728749,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.353863828754,          !- Vertex 3 X-coordinate {m}
    -6.692666593921,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.384546409582,          !- Vertex 4 X-coordinate {m}
    -5.094697147630,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D1086B,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_MEETINGROOM,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.261172839890,          !- Vertex 1 X-coordinate {m}
    -11.520070802574,        !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.261172839890,          !- Vertex 2 X-coordinate {m}
    -11.520070802574,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.108804846262,         !- Vertex 3 X-coordinate {m}
    -11.766757271512,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.108804846262,         !- Vertex 4 X-coordinate {m}
    -11.766757271512,        !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A78A28,                  !- Name
    Wall,                    !- Surface Type
    CONST_EXT_WALL,          !- Construction Name
    F01_CORRIDOR,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.201495729518,         !- Vertex 1 X-coordinate {m}
    -6.939353728749,         !- Vertex 1 Y-coordinate {m}
    3.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.201495729518,         !- Vertex 2 X-coordinate {m}
    -6.939353728749,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.232178310346,         !- Vertex 3 X-coordinate {m}
    -5.341384282459,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.232178310346,         !- Vertex 4 X-coordinate {m}
    -5.341384282459,         !- Vertex 4 Y-coordinate {m}
    3.000000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    F584AC,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    210520,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.379717152312,          !- Vertex 1 X-coordinate {m}
    -5.346208114334,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.379717152312,          !- Vertex 2 X-coordinate {m}
    -5.346208114334,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    5.360519709914,          !- Vertex 3 X-coordinate {m}
    -6.346023826457,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    5.360519709914,          !- Vertex 4 X-coordinate {m}
    -6.346023826457,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    675FF3,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    27A985,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.197311239387,          !- Vertex 1 X-coordinate {m}
    -5.108597755057,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    1.197311239387,          !- Vertex 2 X-coordinate {m}
    -5.108597755057,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    1.216508681785,          !- Vertex 3 X-coordinate {m}
    -4.108782042936,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    1.216508681785,          !- Vertex 4 X-coordinate {m}
    -4.108782042936,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9592AA,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    AEAEED,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.248453389614,         !- Vertex 1 X-coordinate {m}
    -11.433268904832,        !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    -1.248453389614,         !- Vertex 2 X-coordinate {m}
    -11.433268904832,        !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -1.267650771774,         !- Vertex 3 X-coordinate {m}
    -12.433084618111,        !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -1.267650771774,         !- Vertex 4 X-coordinate {m}
    -12.433084618111,        !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8E3888,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    CA097A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.621191968320,         !- Vertex 1 X-coordinate {m}
    -1.847897725909,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    -7.621191968320,         !- Vertex 2 X-coordinate {m}
    -1.847897725909,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -8.621007680440,         !- Vertex 3 X-coordinate {m}
    -1.828700283510,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -8.621007680440,         !- Vertex 4 X-coordinate {m}
    -1.828700283510,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    297584,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    D1086B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.724168472035,          !- Vertex 1 X-coordinate {m}
    -11.567362606636,        !- Vertex 1 Y-coordinate {m}
    2.789588692460,          !- Vertex 1 Z-coordinate {m}
    7.724168472035,          !- Vertex 2 X-coordinate {m}
    -11.567362606636,        !- Vertex 2 Y-coordinate {m}
    1.089588692460,          !- Vertex 2 Z-coordinate {m}
    8.723984185155,          !- Vertex 3 X-coordinate {m}
    -11.586559997076,        !- Vertex 3 Y-coordinate {m}
    1.089588692460,          !- Vertex 3 Z-coordinate {m}
    8.723984185155,          !- Vertex 4 X-coordinate {m}
    -11.586559997076,        !- Vertex 4 Y-coordinate {m}
    2.789588692460;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C44136,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    D1086B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.630277507610,         !- Vertex 1 X-coordinate {m}
    -11.699966315338,        !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    14.630277507610,         !- Vertex 2 X-coordinate {m}
    -11.699966315338,        !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    15.630093220730,         !- Vertex 3 X-coordinate {m}
    -11.719163705778,        !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    15.630093220731,         !- Vertex 4 X-coordinate {m}
    -11.719163705778,        !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BBAC98,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    D1086B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.779868397810,         !- Vertex 1 X-coordinate {m}
    -11.645235812629,        !- Vertex 1 Y-coordinate {m}
    1.044622962000,          !- Vertex 1 Z-coordinate {m}
    11.779868397810,         !- Vertex 2 X-coordinate {m}
    -11.645235812629,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.779684110929,         !- Vertex 3 X-coordinate {m}
    -11.664433203070,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.779684110929,         !- Vertex 4 X-coordinate {m}
    -11.664433203070,        !- Vertex 4 Y-coordinate {m}
    1.044622962000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F74E5F,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    620F3E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.320508490213,          !- Vertex 1 X-coordinate {m}
    -8.429833319922,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    5.320508490213,          !- Vertex 2 X-coordinate {m}
    -8.429833319922,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    5.301311028596,          !- Vertex 3 X-coordinate {m}
    -9.429649031674,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    5.301311028596,          !- Vertex 4 X-coordinate {m}
    -9.429649031674,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1C973A,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    EFED4D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.148942981968,         !- Vertex 1 X-coordinate {m}
    -9.676336167510,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.148942981968,         !- Vertex 2 X-coordinate {m}
    -9.676336167510,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    18.168140424367,         !- Vertex 3 X-coordinate {m}
    -8.676520455388,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    18.168140424367,         !- Vertex 4 X-coordinate {m}
    -8.676520455388,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    738ADC,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    5AC802,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.724168482398,          !- Vertex 1 X-coordinate {m}
    -11.567362066963,        !- Vertex 1 Y-coordinate {m}
    3.085369152829,          !- Vertex 1 Z-coordinate {m}
    7.724168482398,          !- Vertex 2 X-coordinate {m}
    -11.567362066963,        !- Vertex 2 Y-coordinate {m}
    1.385369152829,          !- Vertex 2 Z-coordinate {m}
    8.723984194519,          !- Vertex 3 X-coordinate {m}
    -11.586559509362,        !- Vertex 3 Y-coordinate {m}
    1.385369152829,          !- Vertex 3 Z-coordinate {m}
    8.723984194519,          !- Vertex 4 X-coordinate {m}
    -11.586559509362,        !- Vertex 4 Y-coordinate {m}
    3.085369152829;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    81E547,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    23ABA2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.630277511083,         !- Vertex 1 X-coordinate {m}
    -11.699966134565,        !- Vertex 1 Y-coordinate {m}
    3.090000000000,          !- Vertex 1 Z-coordinate {m}
    14.630277511083,         !- Vertex 2 X-coordinate {m}
    -11.699966134565,        !- Vertex 2 Y-coordinate {m}
    1.295762795719,          !- Vertex 2 Z-coordinate {m}
    15.630093223206,         !- Vertex 3 X-coordinate {m}
    -11.719163576964,        !- Vertex 3 Y-coordinate {m}
    1.295762795719,          !- Vertex 3 Z-coordinate {m}
    15.630093223206,         !- Vertex 4 X-coordinate {m}
    -11.719163576964,        !- Vertex 4 Y-coordinate {m}
    3.090000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    78C063,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    EB1E5F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.148942981968,         !- Vertex 1 X-coordinate {m}
    -9.676336167510,         !- Vertex 1 Y-coordinate {m}
    3.085369152829,          !- Vertex 1 Z-coordinate {m}
    18.148942981968,         !- Vertex 2 X-coordinate {m}
    -9.676336167510,         !- Vertex 2 Y-coordinate {m}
    1.385369152829,          !- Vertex 2 Z-coordinate {m}
    18.168140424366,         !- Vertex 3 X-coordinate {m}
    -8.676520455390,         !- Vertex 3 Y-coordinate {m}
    1.385369152829,          !- Vertex 3 Z-coordinate {m}
    18.168140424366,         !- Vertex 4 X-coordinate {m}
    -8.676520455390,         !- Vertex 4 Y-coordinate {m}
    3.085369152829;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8E800D,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    E40A31,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.930025048822,         !- Vertex 1 X-coordinate {m}
    -11.628917657686,        !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    10.930025048822,         !- Vertex 2 X-coordinate {m}
    -11.628917657686,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.429748617005,         !- Vertex 3 X-coordinate {m}
    -11.657713821285,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.429748617005,         !- Vertex 4 X-coordinate {m}
    -11.657713821285,        !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A4A5E9,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    FC2FA9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.208151610677,         !- Vertex 1 X-coordinate {m}
    -6.592710961283,         !- Vertex 1 Y-coordinate {m}
    2.690000000000,          !- Vertex 1 Z-coordinate {m}
    18.208151610677,         !- Vertex 2 X-coordinate {m}
    -6.592710961283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.227349053076,         !- Vertex 3 X-coordinate {m}
    -5.592895249163,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.227349053076,         !- Vertex 4 X-coordinate {m}
    -5.592895249163,         !- Vertex 4 Y-coordinate {m}
    2.690000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AAF06E,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    25242E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.267360239387,         !- Vertex 1 X-coordinate {m}
    -3.509085755058,         !- Vertex 1 Y-coordinate {m}
    3.090000000000,          !- Vertex 1 Z-coordinate {m}
    18.267360239387,         !- Vertex 2 X-coordinate {m}
    -3.509085755058,         !- Vertex 2 Y-coordinate {m}
    1.390000000000,          !- Vertex 2 Z-coordinate {m}
    18.286557681785,         !- Vertex 3 X-coordinate {m}
    -2.509270042937,         !- Vertex 3 Y-coordinate {m}
    1.390000000000,          !- Vertex 3 Z-coordinate {m}
    18.286557681785,         !- Vertex 4 X-coordinate {m}
    -2.509270042937,         !- Vertex 4 Y-coordinate {m}
    3.090000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    928CBC,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    193C0D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.347038548733,         !- Vertex 1 X-coordinate {m}
    -0.361636684314,         !- Vertex 1 Y-coordinate {m}
    1.340000000000,          !- Vertex 1 Z-coordinate {m}
    15.347038548733,         !- Vertex 2 X-coordinate {m}
    -0.361636684314,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.347222836047,         !- Vertex 3 X-coordinate {m}
    -0.342439271335,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.347222836047,         !- Vertex 4 X-coordinate {m}
    -0.342439271335,         !- Vertex 4 Y-coordinate {m}
    1.340000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    99A42C,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    523557,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.448857031681,          !- Vertex 1 X-coordinate {m}
    -0.248385725910,         !- Vertex 1 Y-coordinate {m}
    1.340000000000,          !- Vertex 1 Z-coordinate {m}
    9.448857031681,          !- Vertex 2 X-coordinate {m}
    -0.248385725910,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.449041319560,          !- Vertex 3 X-coordinate {m}
    -0.229188283511,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.449041319560,          !- Vertex 4 X-coordinate {m}
    -0.229188283511,         !- Vertex 4 Y-coordinate {m}
    1.340000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    42F136,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    B13C46,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.138102610677,          !- Vertex 1 X-coordinate {m}
    -8.192222961284,         !- Vertex 1 Y-coordinate {m}
    5.495022436254,          !- Vertex 1 Z-coordinate {m}
    1.138102610677,          !- Vertex 2 X-coordinate {m}
    -8.192222961284,         !- Vertex 2 Y-coordinate {m}
    3.795022436254,          !- Vertex 2 Z-coordinate {m}
    1.157300053077,          !- Vertex 3 X-coordinate {m}
    -7.192407249161,         !- Vertex 3 Y-coordinate {m}
    3.795022436254,          !- Vertex 3 Z-coordinate {m}
    1.157300053077,          !- Vertex 4 X-coordinate {m}
    -7.192407249161,         !- Vertex 4 Y-coordinate {m}
    5.495022436254;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C2A520,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    6D7A98,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.492599973823,          !- Vertex 1 X-coordinate {m}
    -20.804403176035,        !- Vertex 1 Y-coordinate {m}
    4.954445138571,          !- Vertex 1 Z-coordinate {m}
    4.492599974566,          !- Vertex 2 X-coordinate {m}
    -20.804403137374,        !- Vertex 2 Y-coordinate {m}
    3.254445138571,          !- Vertex 2 Z-coordinate {m}
    5.492415686713,          !- Vertex 3 X-coordinate {m}
    -20.823600578426,        !- Vertex 3 Y-coordinate {m}
    3.254445138571,          !- Vertex 3 Z-coordinate {m}
    5.492415685972,          !- Vertex 4 X-coordinate {m}
    -20.823600617086,        !- Vertex 4 Y-coordinate {m}
    4.954445138571;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    465243,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    F8998F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -11.690331847687,        !- Vertex 1 X-coordinate {m}
    -6.945720114334,         !- Vertex 1 Y-coordinate {m}
    5.495022436254,          !- Vertex 1 Z-coordinate {m}
    -11.690331847687,        !- Vertex 2 X-coordinate {m}
    -6.945720114334,         !- Vertex 2 Y-coordinate {m}
    3.795022436254,          !- Vertex 2 Z-coordinate {m}
    -11.709529290086,        !- Vertex 3 X-coordinate {m}
    -7.945535826457,         !- Vertex 3 Y-coordinate {m}
    3.795022436254,          !- Vertex 3 Z-coordinate {m}
    -11.709529290086,        !- Vertex 4 X-coordinate {m}
    -7.945535826457,         !- Vertex 4 Y-coordinate {m}
    5.495022436254;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D7F5CE,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    C9082D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.621968368463,          !- Vertex 1 X-coordinate {m}
    -14.275612235521,        !- Vertex 1 Y-coordinate {m}
    6.676209140822,          !- Vertex 1 Z-coordinate {m}
    5.649964074287,          !- Vertex 2 X-coordinate {m}
    -12.817577618874,        !- Vertex 2 Y-coordinate {m}
    5.802511968749,          !- Vertex 2 Z-coordinate {m}
    4.650148362310,          !- Vertex 3 X-coordinate {m}
    -12.798380168938,        !- Vertex 3 Y-coordinate {m}
    5.802511968759,          !- Vertex 3 Z-coordinate {m}
    4.622152656486,          !- Vertex 4 X-coordinate {m}
    -14.256414785585,        !- Vertex 4 Y-coordinate {m}
    6.676209140833;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6E10B8,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    FC5FBE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.713223449583,         !- Vertex 1 X-coordinate {m}
    -1.968285596637,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    -1.713223449583,         !- Vertex 2 X-coordinate {m}
    -1.968285596637,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -2.713039161704,         !- Vertex 3 X-coordinate {m}
    -1.949088154238,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -2.713039161704,         !- Vertex 4 X-coordinate {m}
    -1.949088154238,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5916A3,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    D1086B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.580089542066,         !- Vertex 1 X-coordinate {m}
    -11.622198944101,        !- Vertex 1 Y-coordinate {m}
    1.044622962000,          !- Vertex 1 Z-coordinate {m}
    10.580089542066,         !- Vertex 2 X-coordinate {m}
    -11.622198944101,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    11.579905255185,         !- Vertex 3 X-coordinate {m}
    -11.641396334541,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    11.579905255185,         !- Vertex 4 X-coordinate {m}
    -11.641396334541,        !- Vertex 4 Y-coordinate {m}
    1.044622962000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B56305,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    E40A31,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.930025048822,         !- Vertex 1 X-coordinate {m}
    -11.628917657686,        !- Vertex 1 Y-coordinate {m}
    3.085369152829,          !- Vertex 1 Z-coordinate {m}
    10.930025048822,         !- Vertex 2 X-coordinate {m}
    -11.628917657686,        !- Vertex 2 Y-coordinate {m}
    2.735369152829,          !- Vertex 2 Z-coordinate {m}
    12.429748617005,         !- Vertex 3 X-coordinate {m}
    -11.657713821285,        !- Vertex 3 Y-coordinate {m}
    2.735369152829,          !- Vertex 3 Z-coordinate {m}
    12.429748617005,         !- Vertex 4 X-coordinate {m}
    -11.657713821285,        !- Vertex 4 Y-coordinate {m}
    3.085369152829;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB0A43,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    FC2FA9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.208151610677,         !- Vertex 1 X-coordinate {m}
    -6.592710961283,         !- Vertex 1 Y-coordinate {m}
    3.087236579098,          !- Vertex 1 Z-coordinate {m}
    18.208151610677,         !- Vertex 2 X-coordinate {m}
    -6.592710961283,         !- Vertex 2 Y-coordinate {m}
    2.737236579098,          !- Vertex 2 Z-coordinate {m}
    18.227349053076,         !- Vertex 3 X-coordinate {m}
    -5.592895249163,         !- Vertex 3 Y-coordinate {m}
    2.737236579098,          !- Vertex 3 Z-coordinate {m}
    18.227349053076,         !- Vertex 4 X-coordinate {m}
    -5.592895249163,         !- Vertex 4 Y-coordinate {m}
    3.087236579098;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A0B8B7,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    193C0D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    15.347038548733,         !- Vertex 1 X-coordinate {m}
    -0.361636684314,         !- Vertex 1 Y-coordinate {m}
    3.090000000000,          !- Vertex 1 Z-coordinate {m}
    15.347038548733,         !- Vertex 2 X-coordinate {m}
    -0.361636684314,         !- Vertex 2 Y-coordinate {m}
    1.390000000000,          !- Vertex 2 Z-coordinate {m}
    14.347222836046,         !- Vertex 3 X-coordinate {m}
    -0.342439271335,         !- Vertex 3 Y-coordinate {m}
    1.390000000000,          !- Vertex 3 Z-coordinate {m}
    14.347222836046,         !- Vertex 4 X-coordinate {m}
    -0.342439271335,         !- Vertex 4 Y-coordinate {m}
    3.090000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D66F23,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    523557,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.448857031682,          !- Vertex 1 X-coordinate {m}
    -0.248385725910,         !- Vertex 1 Y-coordinate {m}
    3.090000000000,          !- Vertex 1 Z-coordinate {m}
    9.448857031682,          !- Vertex 2 X-coordinate {m}
    -0.248385725910,         !- Vertex 2 Y-coordinate {m}
    1.390000000000,          !- Vertex 2 Z-coordinate {m}
    8.449041319560,          !- Vertex 3 X-coordinate {m}
    -0.229188283511,         !- Vertex 3 Y-coordinate {m}
    1.390000000000,          !- Vertex 3 Z-coordinate {m}
    8.449041319560,          !- Vertex 4 X-coordinate {m}
    -0.229188283511,         !- Vertex 4 Y-coordinate {m}
    3.090000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    841874,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    A78A28,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.208151610678,         !- Vertex 1 X-coordinate {m}
    -6.592710961283,         !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    18.208151610678,         !- Vertex 2 X-coordinate {m}
    -6.592710961283,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    18.227349053076,         !- Vertex 3 X-coordinate {m}
    -5.592895249163,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    18.227349053076,         !- Vertex 4 X-coordinate {m}
    -5.592895249163,         !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6F559D,                  !- Name
    Door,                    !- Surface Type
    CONST_DOOR,              !- Construction Name
    A78A28,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.208151610678,         !- Vertex 1 X-coordinate {m}
    -6.592710961283,         !- Vertex 1 Y-coordinate {m}
    1.050000000000,          !- Vertex 1 Z-coordinate {m}
    18.208151610678,         !- Vertex 2 X-coordinate {m}
    -6.592710961283,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.227349053076,         !- Vertex 3 X-coordinate {m}
    -5.592895249163,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.227349053076,         !- Vertex 4 X-coordinate {m}
    -5.592895249163,         !- Vertex 4 Y-coordinate {m}
    1.050000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9F4A63,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    D1086B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.580089542066,         !- Vertex 1 X-coordinate {m}
    -11.622198944101,        !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    10.580089542066,         !- Vertex 2 X-coordinate {m}
    -11.622198944101,        !- Vertex 2 Y-coordinate {m}
    1.094622962000,          !- Vertex 2 Z-coordinate {m}
    11.579905255185,         !- Vertex 3 X-coordinate {m}
    -11.641396334541,        !- Vertex 3 Y-coordinate {m}
    1.094622962000,          !- Vertex 3 Z-coordinate {m}
    11.579905255185,         !- Vertex 4 X-coordinate {m}
    -11.641396334541,        !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    278655,                  !- Name
    Window,                  !- Surface Type
    CONST_EXT_WINDOW,        !- Construction Name
    D1086B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    WINDOW_FRAME_DIVIDER,    !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.779868397810,         !- Vertex 1 X-coordinate {m}
    -11.645235812629,        !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    11.779868397810,         !- Vertex 2 X-coordinate {m}
    -11.645235812629,        !- Vertex 2 Y-coordinate {m}
    1.094975446657,          !- Vertex 2 Z-coordinate {m}
    12.779684110929,         !- Vertex 3 X-coordinate {m}
    -11.664433203070,        !- Vertex 3 Y-coordinate {m}
    1.094975446657,          !- Vertex 3 Z-coordinate {m}
    12.779684110929,         !- Vertex 4 X-coordinate {m}
    -11.664433203070,        !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    SHUTTER_CONTROL_F00_RIGHT_FRONT_OFFICE,  !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    78C063,                  !- Fenestration Surface 1 Name
    81E547;                  !- Fenestration Surface 2 Name

WindowShadingControl,
    SHUTTER_CONTROL_F00_LEFT_FRONT_OFFICE,  !- Name
    F00_LEFT_FRONT_OFFICE,   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    738ADC;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F00_LEFT_BACK_OFFICE,  !- Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    D66F23;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F00_RIGHT_BACK_OFFICE,  !- Name
    F00_RIGHT_BACK_OFFICE,   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    AAF06E,                  !- Fenestration Surface 1 Name
    A0B8B7;                  !- Fenestration Surface 2 Name

WindowShadingControl,
    SHUTTER_CONTROL_F01_LEFT_BACK_OFFICE,  !- Name
    F01_LEFT_BACK_OFFICE,    !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    9592AA;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F01_CENTER_LEFT_BACK_OFFICE,  !- Name
    F01_CENTER_LEFT_WC,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    8E3888;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F01_CENTER_RIGHT_BACK_OFFICE,  !- Name
    F01_CENTER_RIGHT_KITCHEN,!- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    6E10B8;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F01_RIGHT_BACK_OFFICE,  !- Name
    F01_RIGHT_BACK_OFFICE,   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    675FF3;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F01_CORRIDOR,  !- Name
    F01_CORRIDOR,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    841874,                  !- Fenestration Surface 1 Name
    F584AC;                  !- Fenestration Surface 2 Name

WindowShadingControl,
    SHUTTER_CONTROL_F01_MEETINGROOM,  !- Name
    F01_MEETINGROOM,         !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    1C973A,                  !- Fenestration Surface 1 Name
    C44136,                  !- Fenestration Surface 2 Name
    278655,                  !- Fenestration Surface 3 Name
    9F4A63,                  !- Fenestration Surface 4 Name
    297584,                  !- Fenestration Surface 5 Name
    F74E5F;                  !- Fenestration Surface 6 Name

WindowShadingControl,
    SHUTTER_CONTROL_F02_RIGHT_STORAGE,  !- Name
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    42F136;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F02_LEFT_STORAGE,  !- Name
    F02_LEFT_OFFICE,         !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    465243;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    SHUTTER_CONTROL_F02_MEETINGROOM,  !- Name
    F02_MEETINGROOM,         !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    SCH_WINDOW_SHUTTERS,     !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WOOD_SHUTER,             !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    C2A520;                  !- Fenestration Surface 1 Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    WINDOW_FRAME_DIVIDER,    !- Name
    0.05,                    !- Frame Width {m}
    0.04,                    !- Frame Outside Projection {m}
    0.03,                    !- Frame Inside Projection {m}
    5.1,                     !- Frame Conductance {W/m2-K}
    1.3,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.2,                     !- Frame Solar Absorptance
    0.2,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.03,                    !- Divider Width {m}
    3,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.03,                    !- Divider Outside Projection {m}
    0.03,                    !- Divider Inside Projection {m}
    5.1,                     !- Divider Conductance {W/m2-K}
    1.3,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.2,                     !- Divider Solar Absorptance
    0.2,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0.25,                    !- Inside Sill Depth {m}
    0.6,                     !- Inside Sill Solar Absorptance
    0.2,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    ProjectingSingle;        !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    PV_surface,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.486425973585,         !- Vertex 1 X-coordinate {m}
    -8.395059458373,         !- Vertex 1 Y-coordinate {m}
    10.489999999354,         !- Vertex 1 Z-coordinate {m}
    -6.55229824862,          !- Vertex 2 X-coordinate {m}
    -11.825731847146,        !- Vertex 2 Y-coordinate {m}
    8.434240333369,          !- Vertex 2 Z-coordinate {m}
    -3.552851112246,         !- Vertex 3 X-coordinate {m}
    -11.883324173887,        !- Vertex 3 Y-coordinate {m}
    8.434240332608,          !- Vertex 3 Z-coordinate {m}
    -3.486978837212,         !- Vertex 4 X-coordinate {m}
    -8.452651785114,         !- Vertex 4 Y-coordinate {m}
    10.489999998593;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    52048D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -32.891448295975,        !- Vertex 1 X-coordinate {m}
    5.373398620451,          !- Vertex 1 Y-coordinate {m}
    15.000000000000,         !- Vertex 1 Z-coordinate {m}
    -32.891448295975,        !- Vertex 2 X-coordinate {m}
    5.373398620451,          !- Vertex 2 Y-coordinate {m}
    6.230000000000,          !- Vertex 2 Z-coordinate {m}
    10.146800110969,         !- Vertex 3 X-coordinate {m}
    35.509104586335,         !- Vertex 3 Y-coordinate {m}
    6.230000000000,          !- Vertex 3 Z-coordinate {m}
    10.146800110969,         !- Vertex 4 X-coordinate {m}
    35.509104586335,         !- Vertex 4 Y-coordinate {m}
    15.000000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F71789,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -43.719844713862,        !- Vertex 1 X-coordinate {m}
    20.837951380869,         !- Vertex 1 Y-coordinate {m}
    15.000000000000,         !- Vertex 1 Z-coordinate {m}
    -43.719844713862,        !- Vertex 2 X-coordinate {m}
    20.837951380869,         !- Vertex 2 Y-coordinate {m}
    7.995012834564,          !- Vertex 2 Z-coordinate {m}
    -32.891448295975,        !- Vertex 3 X-coordinate {m}
    5.373398620451,          !- Vertex 3 Y-coordinate {m}
    6.230000000000,          !- Vertex 3 Z-coordinate {m}
    -32.891448295975,        !- Vertex 4 X-coordinate {m}
    5.373398620451,          !- Vertex 4 Y-coordinate {m}
    15.000000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    329F3A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.858114533851,         !- Vertex 1 X-coordinate {m}
    0.807969460040,          !- Vertex 1 Y-coordinate {m}
    2.890000000000,          !- Vertex 1 Z-coordinate {m}
    -7.925305582248,         !- Vertex 2 X-coordinate {m}
    -2.691385532386,         !- Vertex 2 Y-coordinate {m}
    2.890000000000,          !- Vertex 2 Z-coordinate {m}
    -9.928136683533,         !- Vertex 3 X-coordinate {m}
    -2.652929210650,         !- Vertex 3 Y-coordinate {m}
    2.890000000000,          !- Vertex 3 Z-coordinate {m}
    -9.860945635137,         !- Vertex 4 X-coordinate {m}
    0.846425781776,          !- Vertex 4 Y-coordinate {m}
    2.890000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E46BF4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.925305582248,         !- Vertex 1 X-coordinate {m}
    -2.691385532386,         !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    -7.925305582248,         !- Vertex 2 X-coordinate {m}
    -2.691385532386,         !- Vertex 2 Y-coordinate {m}
    2.890000000000,          !- Vertex 2 Z-coordinate {m}
    -7.858114533851,         !- Vertex 3 X-coordinate {m}
    0.807969460040,          !- Vertex 3 Y-coordinate {m}
    2.890000000000,          !- Vertex 3 Z-coordinate {m}
    -7.858114533851,         !- Vertex 4 X-coordinate {m}
    0.807969460040,          !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4AC702,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.860945635137,         !- Vertex 1 X-coordinate {m}
    0.846425781776,          !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    -9.860945635137,         !- Vertex 2 X-coordinate {m}
    0.846425781776,          !- Vertex 2 Y-coordinate {m}
    2.890000000000,          !- Vertex 2 Z-coordinate {m}
    -9.928136683533,         !- Vertex 3 X-coordinate {m}
    -2.652929210650,         !- Vertex 3 Y-coordinate {m}
    2.890000000000,          !- Vertex 3 Z-coordinate {m}
    -9.928136683533,         !- Vertex 4 X-coordinate {m}
    -2.652929210650,         !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8205EB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.860945635137,         !- Vertex 1 X-coordinate {m}
    0.846425781776,          !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    -9.928136683533,         !- Vertex 2 X-coordinate {m}
    -2.652929210650,         !- Vertex 2 Y-coordinate {m}
    3.290000000000,          !- Vertex 2 Z-coordinate {m}
    -7.925305582248,         !- Vertex 3 X-coordinate {m}
    -2.691385532386,         !- Vertex 3 Y-coordinate {m}
    3.290000000000,          !- Vertex 3 Z-coordinate {m}
    -7.858114533851,         !- Vertex 4 X-coordinate {m}
    0.807969460040,          !- Vertex 4 Y-coordinate {m}
    3.290000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2295F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.858114533851,         !- Vertex 1 X-coordinate {m}
    0.807969460040,          !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    -9.284099538383,         !- Vertex 2 X-coordinate {m}
    4.705861295795,          !- Vertex 2 Y-coordinate {m}
    3.121241985119,          !- Vertex 2 Z-coordinate {m}
    -9.860945635137,         !- Vertex 3 X-coordinate {m}
    0.846425781776,          !- Vertex 3 Y-coordinate {m}
    3.290000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    CB6FDC,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -20.918456368597,        !- Vertex 1 X-coordinate {m}
    0.821704257664,          !- Vertex 1 Y-coordinate {m}
    5.220000000000,          !- Vertex 1 Z-coordinate {m}
    -9.860945635137,         !- Vertex 2 X-coordinate {m}
    0.846425781776,          !- Vertex 2 Y-coordinate {m}
    3.290000000000,          !- Vertex 2 Z-coordinate {m}
    -9.284099538383,         !- Vertex 3 X-coordinate {m}
    4.705861295795,          !- Vertex 3 Y-coordinate {m}
    3.121241985119;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    6155AA,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.858114533851,         !- Vertex 1 X-coordinate {m}
    0.807969460040,          !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    1.551201334427,          !- Vertex 2 X-coordinate {m}
    -0.752107036783,         !- Vertex 2 Y-coordinate {m}
    0.660000000000,          !- Vertex 2 Z-coordinate {m}
    -9.284099538383,         !- Vertex 3 X-coordinate {m}
    4.705861295795,          !- Vertex 3 Y-coordinate {m}
    3.121241985119;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    5BDF1D,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -20.918456368597,        !- Vertex 1 X-coordinate {m}
    0.821704257664,          !- Vertex 1 Y-coordinate {m}
    5.220000000000,          !- Vertex 1 Z-coordinate {m}
    -20.918456368597,        !- Vertex 2 X-coordinate {m}
    0.821704257664,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.860945635137,         !- Vertex 3 X-coordinate {m}
    0.846425781776,          !- Vertex 3 Y-coordinate {m}
    0.000000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    BC30B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -20.918456368597,        !- Vertex 1 X-coordinate {m}
    0.821704257664,          !- Vertex 1 Y-coordinate {m}
    5.220000000000,          !- Vertex 1 Z-coordinate {m}
    -9.860945635137,         !- Vertex 2 X-coordinate {m}
    0.846425781776,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.860945635137,         !- Vertex 3 X-coordinate {m}
    0.846425781776,          !- Vertex 3 Y-coordinate {m}
    3.290000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    EE08C3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.860945635137,         !- Vertex 1 X-coordinate {m}
    0.846425781776,          !- Vertex 1 Y-coordinate {m}
    2.890000000000,          !- Vertex 1 Z-coordinate {m}
    -9.860945635137,         !- Vertex 2 X-coordinate {m}
    0.846425781776,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.858114533851,         !- Vertex 3 X-coordinate {m}
    0.807969460040,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.858114533851,         !- Vertex 4 X-coordinate {m}
    0.807969460040,          !- Vertex 4 Y-coordinate {m}
    2.890000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F20039,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.858114533851,         !- Vertex 1 X-coordinate {m}
    0.807969460040,          !- Vertex 1 Y-coordinate {m}
    3.290000000000,          !- Vertex 1 Z-coordinate {m}
    -7.858114533851,         !- Vertex 2 X-coordinate {m}
    0.807969460040,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.551201334427,          !- Vertex 3 X-coordinate {m}
    -0.752107036783,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.551201334427,          !- Vertex 4 X-coordinate {m}
    -0.752107036783,         !- Vertex 4 Y-coordinate {m}
    0.660000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2B40B3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -36.299120800217,        !- Vertex 1 X-coordinate {m}
    2.987320645231,          !- Vertex 1 Y-coordinate {m}
    6.230000000000,          !- Vertex 1 Z-coordinate {m}
    -33.993343526086,        !- Vertex 2 X-coordinate {m}
    -0.305670572811,         !- Vertex 2 Y-coordinate {m}
    6.230000000000,          !- Vertex 2 Z-coordinate {m}
    12.452577385100,         !- Vertex 3 X-coordinate {m}
    32.216113368293,         !- Vertex 3 Y-coordinate {m}
    6.230000000000,          !- Vertex 3 Z-coordinate {m}
    10.146800110969,         !- Vertex 4 X-coordinate {m}
    35.509104586335,         !- Vertex 4 Y-coordinate {m}
    6.230000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C38548,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -33.993343526086,        !- Vertex 1 X-coordinate {m}
    -0.305670572811,         !- Vertex 1 Y-coordinate {m}
    6.230000000000,          !- Vertex 1 Z-coordinate {m}
    -34.575605976312,        !- Vertex 2 X-coordinate {m}
    -3.381517169275,         !- Vertex 2 Y-coordinate {m}
    4.380000000000,          !- Vertex 2 Z-coordinate {m}
    -24.690269653027,        !- Vertex 3 X-coordinate {m}
    6.208411881626,          !- Vertex 3 Y-coordinate {m}
    6.230000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    4A9D92,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.690269653027,        !- Vertex 1 X-coordinate {m}
    6.208411881626,          !- Vertex 1 Y-coordinate {m}
    6.230000000000,          !- Vertex 1 Z-coordinate {m}
    -34.575605976312,        !- Vertex 2 X-coordinate {m}
    -3.381517169275,         !- Vertex 2 Y-coordinate {m}
    4.380000000000,          !- Vertex 2 Z-coordinate {m}
    -20.918456368597,        !- Vertex 3 X-coordinate {m}
    0.821704257664,          !- Vertex 3 Y-coordinate {m}
    5.220000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    9E1FA4,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.690269653027,        !- Vertex 1 X-coordinate {m}
    6.208411881626,          !- Vertex 1 Y-coordinate {m}
    6.230000000000,          !- Vertex 1 Z-coordinate {m}
    -9.284099538383,         !- Vertex 2 X-coordinate {m}
    4.705861295795,          !- Vertex 2 Y-coordinate {m}
    3.121241985119,          !- Vertex 2 Z-coordinate {m}
    -15.058542189282,        !- Vertex 3 X-coordinate {m}
    12.952620057723,         !- Vertex 3 Y-coordinate {m}
    6.230000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    D90303,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -24.690269653027,        !- Vertex 1 X-coordinate {m}
    6.208411881626,          !- Vertex 1 Y-coordinate {m}
    6.230000000000,          !- Vertex 1 Z-coordinate {m}
    -20.918456368597,        !- Vertex 2 X-coordinate {m}
    0.821704257664,          !- Vertex 2 Y-coordinate {m}
    5.220000000000,          !- Vertex 2 Z-coordinate {m}
    -9.284099538383,         !- Vertex 3 X-coordinate {m}
    4.705861295795,          !- Vertex 3 Y-coordinate {m}
    3.121241985119;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    8DE1D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.284099538383,         !- Vertex 1 X-coordinate {m}
    4.705861295795,          !- Vertex 1 Y-coordinate {m}
    3.121241985119,          !- Vertex 1 Z-coordinate {m}
    1.551201334427,          !- Vertex 2 X-coordinate {m}
    -0.752107036783,         !- Vertex 2 Y-coordinate {m}
    0.660000000000,          !- Vertex 2 Z-coordinate {m}
    12.452577385100,         !- Vertex 3 X-coordinate {m}
    32.216113368293,         !- Vertex 3 Y-coordinate {m}
    6.230000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    4E111B,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -15.058542189282,        !- Vertex 1 X-coordinate {m}
    12.952620057723,         !- Vertex 1 Y-coordinate {m}
    6.230000000000,          !- Vertex 1 Z-coordinate {m}
    -9.284099538383,         !- Vertex 2 X-coordinate {m}
    4.705861295795,          !- Vertex 2 Y-coordinate {m}
    3.121241985119,          !- Vertex 2 Z-coordinate {m}
    12.452577385100,         !- Vertex 3 X-coordinate {m}
    32.216113368293,         !- Vertex 3 Y-coordinate {m}
    6.230000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    369689,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -47.127517218104,        !- Vertex 1 X-coordinate {m}
    18.451873405649,         !- Vertex 1 Y-coordinate {m}
    7.995012834564,          !- Vertex 1 Z-coordinate {m}
    -36.299120800217,        !- Vertex 2 X-coordinate {m}
    2.987320645231,          !- Vertex 2 Y-coordinate {m}
    6.230000000000,          !- Vertex 2 Z-coordinate {m}
    -32.891448295975,        !- Vertex 3 X-coordinate {m}
    5.373398620451,          !- Vertex 3 Y-coordinate {m}
    6.230000000000,          !- Vertex 3 Z-coordinate {m}
    -43.719844713862,        !- Vertex 4 X-coordinate {m}
    20.837951380869,         !- Vertex 4 Y-coordinate {m}
    7.995012834564;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C23E4A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -43.719844713862,        !- Vertex 1 X-coordinate {m}
    20.837951380869,         !- Vertex 1 Y-coordinate {m}
    15.000000000000,         !- Vertex 1 Z-coordinate {m}
    -32.891448295975,        !- Vertex 2 X-coordinate {m}
    5.373398620451,          !- Vertex 2 Y-coordinate {m}
    15.000000000000,         !- Vertex 2 Z-coordinate {m}
    10.146800110969,         !- Vertex 3 X-coordinate {m}
    35.509104586335,         !- Vertex 3 Y-coordinate {m}
    15.000000000000,         !- Vertex 3 Z-coordinate {m}
    -0.681596306918,         !- Vertex 4 X-coordinate {m}
    50.973657346753,         !- Vertex 4 Y-coordinate {m}
    15.000000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EC21E6,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    1.551201334427,          !- Vertex 1 X-coordinate {m}
    -0.752107036783,         !- Vertex 1 Y-coordinate {m}
    0.660000000000,          !- Vertex 1 Z-coordinate {m}
    1.551201334427,          !- Vertex 2 X-coordinate {m}
    -0.752107036783,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.038546067441,          !- Vertex 3 X-coordinate {m}
    -5.732551466060,         !- Vertex 3 Y-coordinate {m}
    0.000000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    E8A666,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    1.551201334427,          !- Vertex 1 X-coordinate {m}
    -0.752107036783,         !- Vertex 1 Y-coordinate {m}
    0.660000000000,          !- Vertex 1 Z-coordinate {m}
    5.038546067441,          !- Vertex 2 X-coordinate {m}
    -5.732551466060,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.843475909974,         !- Vertex 3 X-coordinate {m}
    10.235632318025,         !- Vertex 3 Y-coordinate {m}
    0.000000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    F09C7E,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    1.551201334427,          !- Vertex 1 X-coordinate {m}
    -0.752107036783,         !- Vertex 1 Y-coordinate {m}
    0.660000000000,          !- Vertex 1 Z-coordinate {m}
    27.843475909974,         !- Vertex 2 X-coordinate {m}
    10.235632318025,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.452577385100,         !- Vertex 3 X-coordinate {m}
    32.216113368293,         !- Vertex 3 Y-coordinate {m}
    6.230000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    61FF73,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -21.299134313776,        !- Vertex 1 X-coordinate {m}
    -12.272763440645,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -20.918456368597,        !- Vertex 2 X-coordinate {m}
    0.821704257664,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.918456368597,        !- Vertex 3 X-coordinate {m}
    0.821704257664,          !- Vertex 3 Y-coordinate {m}
    5.220000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    753179,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -21.299134313776,        !- Vertex 1 X-coordinate {m}
    -12.272763440645,        !- Vertex 1 Y-coordinate {m}
    4.152237240558,          !- Vertex 1 Z-coordinate {m}
    -21.299134313776,        !- Vertex 2 X-coordinate {m}
    -12.272763440645,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.918456368597,        !- Vertex 3 X-coordinate {m}
    0.821704257664,          !- Vertex 3 Y-coordinate {m}
    5.220000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    513CDD,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -34.575605976312,        !- Vertex 1 X-coordinate {m}
    -3.381517169275,         !- Vertex 1 Y-coordinate {m}
    4.380000000000,          !- Vertex 1 Z-coordinate {m}
    -21.299134313776,        !- Vertex 2 X-coordinate {m}
    -12.272763440645,        !- Vertex 2 Y-coordinate {m}
    4.152237240558,          !- Vertex 2 Z-coordinate {m}
    -20.918456368597,        !- Vertex 3 X-coordinate {m}
    0.821704257664,          !- Vertex 3 Y-coordinate {m}
    5.220000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    D7D5C8,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.825222377438,         !- Vertex 1 X-coordinate {m}
    -36.417663463876,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -21.299134313776,        !- Vertex 2 X-coordinate {m}
    -12.272763440645,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.299134313776,        !- Vertex 3 X-coordinate {m}
    -12.272763440645,        !- Vertex 3 Y-coordinate {m}
    4.152237240558;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    97BE66,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -21.299134313776,        !- Vertex 1 X-coordinate {m}
    -12.272763440645,        !- Vertex 1 Y-coordinate {m}
    4.152237240558,          !- Vertex 1 Z-coordinate {m}
    -8.701715064827,         !- Vertex 2 X-coordinate {m}
    -37.031390250771,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.825222377438,         !- Vertex 3 X-coordinate {m}
    -36.417663463876,        !- Vertex 3 Y-coordinate {m}
    0.000000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    53A710,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -34.575605976312,        !- Vertex 1 X-coordinate {m}
    -3.381517169275,         !- Vertex 1 Y-coordinate {m}
    4.380000000000,          !- Vertex 1 Z-coordinate {m}
    -8.701715064827,         !- Vertex 2 X-coordinate {m}
    -37.031390250771,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.299134313776,        !- Vertex 3 X-coordinate {m}
    -12.272763440645,        !- Vertex 3 Y-coordinate {m}
    4.152237240558;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_68E166,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.692481175416,         !- Vertex 1 X-coordinate {m}
    -26.010366686296,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -5.692481175416,         !- Vertex 2 X-coordinate {m}
    -26.010366686296,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -2.857171665560,         !- Vertex 3 X-coordinate {m}
    -25.622112398792,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -2.857171665560,         !- Vertex 4 X-coordinate {m}
    -25.622112398792,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_6EB112,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.476654669098,         !- Vertex 1 X-coordinate {m}
    -24.473884354123,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -8.476654669098,         !- Vertex 2 X-coordinate {m}
    -24.473884354123,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -5.692481175416,         !- Vertex 3 X-coordinate {m}
    -26.010366686296,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -5.692481175416,         !- Vertex 4 X-coordinate {m}
    -26.010366686296,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_17B73E,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.032261029468,         !- Vertex 1 X-coordinate {m}
    -23.317052492785,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -1.032261029468,         !- Vertex 2 X-coordinate {m}
    -23.317052492785,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -1.960302287686,         !- Vertex 3 X-coordinate {m}
    -19.446763172457,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -1.960302287686,         !- Vertex 4 X-coordinate {m}
    -19.446763172457,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B360E5,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.552155479114,         !- Vertex 1 X-coordinate {m}
    -17.519278533327,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -4.552155479114,         !- Vertex 2 X-coordinate {m}
    -17.519278533327,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -8.238339678415,         !- Vertex 3 X-coordinate {m}
    -20.100372496907,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -8.238339678415,         !- Vertex 4 X-coordinate {m}
    -20.100372496907,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_785C9F,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.857171665560,         !- Vertex 1 X-coordinate {m}
    -25.622112398792,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -2.857171665560,         !- Vertex 2 X-coordinate {m}
    -25.622112398792,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -1.032261029468,         !- Vertex 3 X-coordinate {m}
    -23.317052492785,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -1.032261029468,         !- Vertex 4 X-coordinate {m}
    -23.317052492785,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_24EF23,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.238339678415,         !- Vertex 1 X-coordinate {m}
    -20.100372496907,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -8.238339678415,         !- Vertex 2 X-coordinate {m}
    -20.100372496907,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -8.476654669098,         !- Vertex 3 X-coordinate {m}
    -24.473884354123,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -8.476654669098,         !- Vertex 4 X-coordinate {m}
    -24.473884354123,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_484400,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.960302287686,         !- Vertex 1 X-coordinate {m}
    -19.446763172457,        !- Vertex 1 Y-coordinate {m}
    5.555000000000,          !- Vertex 1 Z-coordinate {m}
    -1.960302287686,         !- Vertex 2 X-coordinate {m}
    -19.446763172457,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -4.552155479114,         !- Vertex 3 X-coordinate {m}
    -17.519278533327,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    -4.552155479114,         !- Vertex 4 X-coordinate {m}
    -17.519278533327,        !- Vertex 4 Y-coordinate {m}
    5.555000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_2E2169,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -6.187492553632,         !- Vertex 1 X-coordinate {m}
    -21.239961189200,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -6.297918721239,         !- Vertex 2 X-coordinate {m}
    -23.266481434476,        !- Vertex 2 Y-coordinate {m}
    8.860000000000,          !- Vertex 2 Z-coordinate {m}
    -5.285593386260,         !- Vertex 3 X-coordinate {m}
    -23.825146329151,        !- Vertex 3 Y-coordinate {m}
    8.860000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_40A7EF,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.323078869378,         !- Vertex 1 X-coordinate {m}
    -22.811613615778,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -1.032261029468,         !- Vertex 2 X-coordinate {m}
    -23.317052492785,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -1.960302287686,         !- Vertex 3 X-coordinate {m}
    -19.446763172457,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -3.833489180845,         !- Vertex 4 X-coordinate {m}
    -20.683006121270,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_4C4AE1,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.833489180845,         !- Vertex 1 X-coordinate {m}
    -20.683006121270,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -1.960302287686,         !- Vertex 2 X-coordinate {m}
    -19.446763172457,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -4.552155479114,         !- Vertex 3 X-coordinate {m}
    -17.519278533327,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -4.589325785242,         !- Vertex 4 X-coordinate {m}
    -20.120912770657,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_3E9777,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.589325785242,         !- Vertex 1 X-coordinate {m}
    -20.120912770657,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -4.552155479114,         !- Vertex 2 X-coordinate {m}
    -17.519278533327,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -8.238339678415,         !- Vertex 3 X-coordinate {m}
    -20.100372496907,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -6.187492553632,         !- Vertex 4 X-coordinate {m}
    -21.239961189200,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_7574BD,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.984429300735,         !- Vertex 1 X-coordinate {m}
    -23.646970883685,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -2.857171665560,         !- Vertex 2 X-coordinate {m}
    -25.622112398792,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -1.032261029468,         !- Vertex 3 X-coordinate {m}
    -23.317052492785,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -3.323078869378,         !- Vertex 4 X-coordinate {m}
    -22.811613615778,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_183521,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.187492553632,         !- Vertex 1 X-coordinate {m}
    -21.239961189200,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -8.238339678415,         !- Vertex 2 X-coordinate {m}
    -20.100372496907,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -8.476654669098,         !- Vertex 3 X-coordinate {m}
    -24.473884354123,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -6.297918721239,         !- Vertex 4 X-coordinate {m}
    -23.266481434476,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_7595E1,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.285593386260,         !- Vertex 1 X-coordinate {m}
    -23.825146329151,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -5.692481175416,         !- Vertex 2 X-coordinate {m}
    -26.010366686296,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -2.857171665560,         !- Vertex 3 X-coordinate {m}
    -25.622112398792,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -3.984429300735,         !- Vertex 4 X-coordinate {m}
    -23.646970883685,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_1E79EE,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.297918721239,         !- Vertex 1 X-coordinate {m}
    -23.266481434476,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -8.476654669098,         !- Vertex 2 X-coordinate {m}
    -24.473884354123,        !- Vertex 2 Y-coordinate {m}
    5.555000000000,          !- Vertex 2 Z-coordinate {m}
    -5.692481175416,         !- Vertex 3 X-coordinate {m}
    -26.010366686296,        !- Vertex 3 Y-coordinate {m}
    5.555000000000,          !- Vertex 3 Z-coordinate {m}
    -5.285593386260,         !- Vertex 4 X-coordinate {m}
    -23.825146329151,        !- Vertex 4 Y-coordinate {m}
    8.860000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_CF671E,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.748670750038,         !- Vertex 1 X-coordinate {m}
    -2.876114288738,         !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    18.748670750038,         !- Vertex 2 X-coordinate {m}
    -2.876114288738,         !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    17.904043553137,         !- Vertex 3 X-coordinate {m}
    -7.466770302194,         !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    17.904043553137,         !- Vertex 4 X-coordinate {m}
    -7.466770302194,         !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_22E9BD,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.507309621390,         !- Vertex 1 X-coordinate {m}
    1.156128058810,          !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    24.507309621390,         !- Vertex 2 X-coordinate {m}
    1.156128058810,          !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    18.748670750038,         !- Vertex 3 X-coordinate {m}
    -2.876114288738,         !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    18.748670750038,         !- Vertex 4 X-coordinate {m}
    -2.876114288738,         !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_1FEAE7,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.255085085407,         !- Vertex 1 X-coordinate {m}
    -1.339953986358,         !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    26.255085085407,         !- Vertex 2 X-coordinate {m}
    -1.339953986358,         !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    24.507309621390,         !- Vertex 3 X-coordinate {m}
    1.156128058810,          !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    24.507309621390,         !- Vertex 4 X-coordinate {m}
    1.156128058810,          !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B3E63F,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.915849261449,         !- Vertex 1 X-coordinate {m}
    -5.139919040784,         !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    28.915849261449,         !- Vertex 2 X-coordinate {m}
    -5.139919040784,         !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    26.255085085407,         !- Vertex 3 X-coordinate {m}
    -1.339953986358,         !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    26.255085085407,         !- Vertex 4 X-coordinate {m}
    -1.339953986358,         !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_47B62F,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.091762043201,         !- Vertex 1 X-coordinate {m}
    -10.482320836533,        !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    25.091762043201,         !- Vertex 2 X-coordinate {m}
    -10.482320836533,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    28.915849261449,         !- Vertex 3 X-coordinate {m}
    -5.139919040784,         !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    28.915849261449,         !- Vertex 4 X-coordinate {m}
    -5.139919040784,         !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_36E3A8,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.674931790407,         !- Vertex 1 X-coordinate {m}
    -10.083734555297,        !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    21.674931790407,         !- Vertex 2 X-coordinate {m}
    -10.083734555297,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    25.091762043201,         !- Vertex 3 X-coordinate {m}
    -10.482320836533,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    25.091762043201,         !- Vertex 4 X-coordinate {m}
    -10.482320836533,        !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_D1CB6E,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.904043553137,         !- Vertex 1 X-coordinate {m}
    -7.466770302194,         !- Vertex 1 Y-coordinate {m}
    6.065000000000,          !- Vertex 1 Z-coordinate {m}
    17.904043553137,         !- Vertex 2 X-coordinate {m}
    -7.466770302194,         !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    21.674931790407,         !- Vertex 3 X-coordinate {m}
    -10.083734555297,        !- Vertex 3 Y-coordinate {m}
    2.250000000000,          !- Vertex 3 Z-coordinate {m}
    21.674931790407,         !- Vertex 4 X-coordinate {m}
    -10.083734555297,        !- Vertex 4 Y-coordinate {m}
    6.065000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_EAEF2E,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    20.869875317079,         !- Vertex 1 X-coordinate {m}
    -6.243903007548,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    23.845337745889,         !- Vertex 2 X-coordinate {m}
    -2.598101003816,         !- Vertex 2 Y-coordinate {m}
    9.880000000000,          !- Vertex 2 Z-coordinate {m}
    21.199840973544,         !- Vertex 3 X-coordinate {m}
    -4.450497786122,         !- Vertex 3 Y-coordinate {m}
    9.880000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_500481,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.825118261448,         !- Vertex 1 X-coordinate {m}
    -7.620690075881,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    25.091762043201,         !- Vertex 2 X-coordinate {m}
    -10.482320836533,        !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    28.915849261449,         !- Vertex 3 X-coordinate {m}
    -5.139919040784,         !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    25.613128811336,         !- Vertex 4 X-coordinate {m}
    -5.122768290270,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_801662,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    25.613128811336,         !- Vertex 1 X-coordinate {m}
    -5.122768290270,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    28.915849261449,         !- Vertex 2 X-coordinate {m}
    -5.139919040784,         !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    26.255085085407,         !- Vertex 3 X-coordinate {m}
    -1.339953986358,         !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    24.046984616343,         !- Vertex 4 X-coordinate {m}
    -2.886082579921,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_65F9FC,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.046984616343,         !- Vertex 1 X-coordinate {m}
    -2.886082579921,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    26.255085085407,         !- Vertex 2 X-coordinate {m}
    -1.339953986358,         !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    24.507309621390,         !- Vertex 3 X-coordinate {m}
    1.156128058810,          !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    23.845337745889,         !- Vertex 4 X-coordinate {m}
    -2.598101003816,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_3F2A6D,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.845337745889,         !- Vertex 1 X-coordinate {m}
    -2.598101003816,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    24.507309621390,         !- Vertex 2 X-coordinate {m}
    1.156128058810,          !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    18.748670750038,         !- Vertex 3 X-coordinate {m}
    -2.876114288738,         !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    21.199840973544,         !- Vertex 4 X-coordinate {m}
    -4.450497786122,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_27055D,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.199840973544,         !- Vertex 1 X-coordinate {m}
    -4.450497786122,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    18.748670750038,         !- Vertex 2 X-coordinate {m}
    -2.876114288738,         !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    17.904043553137,         !- Vertex 3 X-coordinate {m}
    -7.466770302194,         !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    20.869875317079,         !- Vertex 4 X-coordinate {m}
    -6.243903007548,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_D9F489,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.869875317079,         !- Vertex 1 X-coordinate {m}
    -6.243903007548,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    17.904043553137,         !- Vertex 2 X-coordinate {m}
    -7.466770302194,         !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    21.674931790407,         !- Vertex 3 X-coordinate {m}
    -10.083734555297,        !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    22.657471717856,         !- Vertex 4 X-coordinate {m}
    -7.484479653011,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_CB362A,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    22.657471717856,         !- Vertex 1 X-coordinate {m}
    -7.484479653011,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    21.674931790407,         !- Vertex 2 X-coordinate {m}
    -10.083734555297,        !- Vertex 2 Y-coordinate {m}
    6.065000000000,          !- Vertex 2 Z-coordinate {m}
    25.091762043201,         !- Vertex 3 X-coordinate {m}
    -10.482320836533,        !- Vertex 3 Y-coordinate {m}
    6.065000000000,          !- Vertex 3 Z-coordinate {m}
    23.825118261448,         !- Vertex 4 X-coordinate {m}
    -7.620690075881,         !- Vertex 4 Y-coordinate {m}
    9.880000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_591042,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.649136156393,         !- Vertex 1 X-coordinate {m}
    -28.078749517130,        !- Vertex 1 Y-coordinate {m}
    5.695000000000,          !- Vertex 1 Z-coordinate {m}
    -7.667785476887,         !- Vertex 2 X-coordinate {m}
    -32.098706258544,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.667785476887,         !- Vertex 3 X-coordinate {m}
    -32.098706258544,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_58F8A5,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.830423192903,         !- Vertex 1 X-coordinate {m}
    -30.063408809938,        !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    -7.649136156393,         !- Vertex 2 X-coordinate {m}
    -28.078749517130,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.649136156393,         !- Vertex 3 X-coordinate {m}
    -28.078749517130,        !- Vertex 3 Y-coordinate {m}
    5.695000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B653FA,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.296698511467,         !- Vertex 1 X-coordinate {m}
    -38.341265395505,        !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    2.142436781330,          !- Vertex 2 X-coordinate {m}
    -36.476243340233,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    2.142436781330,          !- Vertex 3 X-coordinate {m}
    -36.476243340233,        !- Vertex 3 Y-coordinate {m}
    5.695000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_8DC0F5,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.696651163762,         !- Vertex 1 X-coordinate {m}
    -38.320853203919,        !- Vertex 1 Y-coordinate {m}
    5.695000000000,          !- Vertex 1 Z-coordinate {m}
    -3.296698511467,         !- Vertex 2 X-coordinate {m}
    -38.341265395505,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -3.296698511467,         !- Vertex 3 X-coordinate {m}
    -38.341265395505,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_7DF55F,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.667785476887,         !- Vertex 1 X-coordinate {m}
    -32.098706258544,        !- Vertex 1 Y-coordinate {m}
    2.250000000000,          !- Vertex 1 Z-coordinate {m}
    -7.696651163762,         !- Vertex 2 X-coordinate {m}
    -38.320853203919,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.696651163762,         !- Vertex 3 X-coordinate {m}
    -38.320853203919,        !- Vertex 3 Y-coordinate {m}
    5.695000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_72CC05,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.682218320324,         !- Vertex 1 X-coordinate {m}
    -35.209779731232,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -7.696651163762,         !- Vertex 2 X-coordinate {m}
    -38.320853203919,        !- Vertex 2 Y-coordinate {m}
    5.695000000000,          !- Vertex 2 Z-coordinate {m}
    -3.296698511467,         !- Vertex 3 X-coordinate {m}
    -38.341265395505,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_37C847,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.801121254410,         !- Vertex 1 X-coordinate {m}
    -29.391238822240,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -7.649136156393,         !- Vertex 2 X-coordinate {m}
    -28.078749517130,        !- Vertex 2 Y-coordinate {m}
    5.695000000000,          !- Vertex 2 Z-coordinate {m}
    -7.667785476887,         !- Vertex 3 X-coordinate {m}
    -32.098706258544,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_7FA5A5,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -0.380007747357,         !- Vertex 1 X-coordinate {m}
    -30.544420221408,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -1.830423192903,         !- Vertex 2 X-coordinate {m}
    -30.063408809938,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -1.830423192903,         !- Vertex 3 X-coordinate {m}
    -30.063408809938,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_3D2E55,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.425696869708,          !- Vertex 1 X-coordinate {m}
    -34.022539258170,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.708956958086,          !- Vertex 2 X-coordinate {m}
    -31.568835176107,        !- Vertex 2 Y-coordinate {m}
    6.477833685787,          !- Vertex 2 Z-coordinate {m}
    -0.380007747357,         !- Vertex 3 X-coordinate {m}
    -30.544420221408,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_E8C456,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -0.380007747357,         !- Vertex 1 X-coordinate {m}
    -30.544420221408,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.284066825519,          !- Vertex 2 X-coordinate {m}
    -35.249391299201,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    2.425696869708,          !- Vertex 3 X-coordinate {m}
    -34.022539258170,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_1254DB,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.142436781330,          !- Vertex 1 X-coordinate {m}
    -36.476243340233,        !- Vertex 1 Y-coordinate {m}
    5.695000000000,          !- Vertex 1 Z-coordinate {m}
    2.708956958086,          !- Vertex 2 X-coordinate {m}
    -31.568835176107,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    2.708956958086,          !- Vertex 3 X-coordinate {m}
    -31.568835176107,        !- Vertex 3 Y-coordinate {m}
    6.477833685787;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_9817B1,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.013523195161,         !- Vertex 1 X-coordinate {m}
    -37.558388689606,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.142436781330,          !- Vertex 2 X-coordinate {m}
    -36.476243340233,        !- Vertex 2 Y-coordinate {m}
    5.695000000000,          !- Vertex 2 Z-coordinate {m}
    2.284066825519,          !- Vertex 3 X-coordinate {m}
    -35.249391299201,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B0F89D,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -15.408452224413,        !- Vertex 1 X-coordinate {m}
    -18.368486145012,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -15.173253020231,        !- Vertex 2 X-coordinate {m}
    -18.941355064759,        !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -15.368587317771,        !- Vertex 3 X-coordinate {m}
    -18.340572436871,        !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B14FEE,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.408452224413,        !- Vertex 1 X-coordinate {m}
    -18.368486145012,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -18.972493126424,        !- Vertex 2 X-coordinate {m}
    -17.323629235725,        !- Vertex 2 Y-coordinate {m}
    5.360000000000,          !- Vertex 2 Z-coordinate {m}
    -17.307118066701,        !- Vertex 3 X-coordinate {m}
    -21.379942328942,        !- Vertex 3 Y-coordinate {m}
    5.360000000000,          !- Vertex 3 Z-coordinate {m}
    -15.173253020231,        !- Vertex 4 X-coordinate {m}
    -18.941355064759,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_A1E11F,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.173253020231,        !- Vertex 1 X-coordinate {m}
    -18.941355064759,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -17.307118066701,        !- Vertex 2 X-coordinate {m}
    -21.379942328942,        !- Vertex 2 Y-coordinate {m}
    5.360000000000,          !- Vertex 2 Z-coordinate {m}
    -12.199846564562,        !- Vertex 3 X-coordinate {m}
    -22.719411553464,        !- Vertex 3 Y-coordinate {m}
    5.360000000000,          !- Vertex 3 Z-coordinate {m}
    -13.421698922186,        !- Vertex 4 X-coordinate {m}
    -19.400730057538,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_865478,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.421698922186,        !- Vertex 1 X-coordinate {m}
    -19.400730057538,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -12.199846564562,        !- Vertex 2 X-coordinate {m}
    -22.719411553464,        !- Vertex 2 Y-coordinate {m}
    5.360000000000,          !- Vertex 2 Z-coordinate {m}
    -9.680550375527,         !- Vertex 3 X-coordinate {m}
    -19.105315076083,        !- Vertex 3 Y-coordinate {m}
    5.360000000000,          !- Vertex 3 Z-coordinate {m}
    -13.218368229684,        !- Vertex 4 X-coordinate {m}
    -19.109038773792,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_404A7F,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.218368229684,        !- Vertex 1 X-coordinate {m}
    -19.109038773792,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -9.680550375527,         !- Vertex 2 X-coordinate {m}
    -19.105315076083,        !- Vertex 2 Y-coordinate {m}
    5.360000000000,          !- Vertex 2 Z-coordinate {m}
    -11.842933540570,        !- Vertex 3 X-coordinate {m}
    -16.017111869113,        !- Vertex 3 Y-coordinate {m}
    5.360000000000,          !- Vertex 3 Z-coordinate {m}
    -13.529492773923,        !- Vertex 4 X-coordinate {m}
    -18.664706876088,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_9A47B1,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.368587317771,        !- Vertex 1 X-coordinate {m}
    -18.340572436871,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -16.048120328313,        !- Vertex 2 X-coordinate {m}
    -15.275961357952,        !- Vertex 2 Y-coordinate {m}
    5.360000000000,          !- Vertex 2 Z-coordinate {m}
    -18.972493126424,        !- Vertex 3 X-coordinate {m}
    -17.323629235725,        !- Vertex 3 Y-coordinate {m}
    5.360000000000,          !- Vertex 3 Z-coordinate {m}
    -15.408452224413,        !- Vertex 4 X-coordinate {m}
    -18.368486145012,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_4A6860,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.529492773923,        !- Vertex 1 X-coordinate {m}
    -18.664706876088,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -11.842933540570,        !- Vertex 2 X-coordinate {m}
    -16.017111869113,        !- Vertex 2 Y-coordinate {m}
    5.360000000000,          !- Vertex 2 Z-coordinate {m}
    -16.048120328313,        !- Vertex 3 X-coordinate {m}
    -15.275961357952,        !- Vertex 3 Y-coordinate {m}
    5.360000000000,          !- Vertex 3 Z-coordinate {m}
    -15.368587317771,        !- Vertex 4 X-coordinate {m}
    -18.340572436871,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_9F1CFB,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.605582740207,        !- Vertex 1 X-coordinate {m}
    -11.425950914405,        !- Vertex 1 Y-coordinate {m}
    9.970000000000,          !- Vertex 1 Z-coordinate {m}
    -19.605582740207,        !- Vertex 2 X-coordinate {m}
    -11.425950914405,        !- Vertex 2 Y-coordinate {m}
    6.330000000000,          !- Vertex 2 Z-coordinate {m}
    -21.158150990825,        !- Vertex 3 X-coordinate {m}
    -4.918598778000,         !- Vertex 3 Y-coordinate {m}
    6.330000000000,          !- Vertex 3 Z-coordinate {m}
    -21.158150990825,        !- Vertex 4 X-coordinate {m}
    -4.918598778000,         !- Vertex 4 Y-coordinate {m}
    9.970000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_3C2D2B,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -30.974506283341,        !- Vertex 1 X-coordinate {m}
    -6.430029988374,         !- Vertex 1 Y-coordinate {m}
    9.970000000000,          !- Vertex 1 Z-coordinate {m}
    -30.974506283341,        !- Vertex 2 X-coordinate {m}
    -6.430029988374,         !- Vertex 2 Y-coordinate {m}
    6.330000000000,          !- Vertex 2 Z-coordinate {m}
    -31.101207345873,        !- Vertex 3 X-coordinate {m}
    -11.168336314558,        !- Vertex 3 Y-coordinate {m}
    6.330000000000,          !- Vertex 3 Z-coordinate {m}
    -31.101207345873,        !- Vertex 4 X-coordinate {m}
    -11.168336314558,        !- Vertex 4 Y-coordinate {m}
    9.970000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_E99BF1,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.617251913691,        !- Vertex 1 X-coordinate {m}
    -2.678840094638,         !- Vertex 1 Y-coordinate {m}
    9.970000000000,          !- Vertex 1 Z-coordinate {m}
    -25.617251913691,        !- Vertex 2 X-coordinate {m}
    -2.678840094638,         !- Vertex 2 Y-coordinate {m}
    6.330000000000,          !- Vertex 2 Z-coordinate {m}
    -30.974506283341,        !- Vertex 3 X-coordinate {m}
    -6.430029988374,         !- Vertex 3 Y-coordinate {m}
    6.330000000000,          !- Vertex 3 Z-coordinate {m}
    -30.974506283341,        !- Vertex 4 X-coordinate {m}
    -6.430029988374,         !- Vertex 4 Y-coordinate {m}
    9.970000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_669E22,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -21.158150990825,        !- Vertex 1 X-coordinate {m}
    -4.918598778000,         !- Vertex 1 Y-coordinate {m}
    9.970000000000,          !- Vertex 1 Z-coordinate {m}
    -21.158150990825,        !- Vertex 2 X-coordinate {m}
    -4.918598778000,         !- Vertex 2 Y-coordinate {m}
    6.330000000000,          !- Vertex 2 Z-coordinate {m}
    -25.617251913691,        !- Vertex 3 X-coordinate {m}
    -2.678840094638,         !- Vertex 3 Y-coordinate {m}
    6.330000000000,          !- Vertex 3 Z-coordinate {m}
    -25.617251913691,        !- Vertex 4 X-coordinate {m}
    -2.678840094638,         !- Vertex 4 Y-coordinate {m}
    9.970000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_679EDB,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -26.248905819391,        !- Vertex 1 X-coordinate {m}
    -16.077655813212,        !- Vertex 1 Y-coordinate {m}
    9.970000000000,          !- Vertex 1 Z-coordinate {m}
    -26.248905819391,        !- Vertex 2 X-coordinate {m}
    -16.077655813212,        !- Vertex 2 Y-coordinate {m}
    6.330000000000,          !- Vertex 2 Z-coordinate {m}
    -19.605582740207,        !- Vertex 3 X-coordinate {m}
    -11.425950914405,        !- Vertex 3 Y-coordinate {m}
    6.330000000000,          !- Vertex 3 Z-coordinate {m}
    -19.605582740207,        !- Vertex 4 X-coordinate {m}
    -11.425950914405,        !- Vertex 4 Y-coordinate {m}
    9.970000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_33A338,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -27.437034141744,        !- Vertex 1 X-coordinate {m}
    -8.332043999097,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -27.474545300237,        !- Vertex 2 X-coordinate {m}
    -9.734868537728,         !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -25.313836199606,        !- Vertex 3 X-coordinate {m}
    -6.845364794900,         !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_F5A121,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -31.101207345873,        !- Vertex 1 X-coordinate {m}
    -11.168336314558,        !- Vertex 1 Y-coordinate {m}
    9.970000000000,          !- Vertex 1 Z-coordinate {m}
    -31.101207345873,        !- Vertex 2 X-coordinate {m}
    -11.168336314558,        !- Vertex 2 Y-coordinate {m}
    6.330000000000,          !- Vertex 2 Z-coordinate {m}
    -26.248905819391,        !- Vertex 3 X-coordinate {m}
    -16.077655813212,        !- Vertex 3 Y-coordinate {m}
    6.330000000000,          !- Vertex 3 Z-coordinate {m}
    -26.248905819391,        !- Vertex 4 X-coordinate {m}
    -16.077655813212,        !- Vertex 4 Y-coordinate {m}
    9.970000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_EB7300,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.474545300237,        !- Vertex 1 X-coordinate {m}
    -9.734868537728,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -31.101207345873,        !- Vertex 2 X-coordinate {m}
    -11.168336314558,        !- Vertex 2 Y-coordinate {m}
    9.970000000000,          !- Vertex 2 Z-coordinate {m}
    -26.248905819391,        !- Vertex 3 X-coordinate {m}
    -16.077655813212,        !- Vertex 3 Y-coordinate {m}
    9.970000000000,          !- Vertex 3 Z-coordinate {m}
    -25.826134413479,        !- Vertex 4 X-coordinate {m}
    -11.402649417377,        !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_F630C0,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.437034141744,        !- Vertex 1 X-coordinate {m}
    -8.332043999097,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -30.974506283341,        !- Vertex 2 X-coordinate {m}
    -6.430029988374,         !- Vertex 2 Y-coordinate {m}
    9.970000000000,          !- Vertex 2 Z-coordinate {m}
    -31.101207345873,        !- Vertex 3 X-coordinate {m}
    -11.168336314558,        !- Vertex 3 Y-coordinate {m}
    9.970000000000,          !- Vertex 3 Z-coordinate {m}
    -27.474545300237,        !- Vertex 4 X-coordinate {m}
    -9.734868537728,         !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_4C4EBF,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.826134413479,        !- Vertex 1 X-coordinate {m}
    -11.402649417377,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -26.248905819391,        !- Vertex 2 X-coordinate {m}
    -16.077655813212,        !- Vertex 2 Y-coordinate {m}
    9.970000000000,          !- Vertex 2 Z-coordinate {m}
    -19.605582740207,        !- Vertex 3 X-coordinate {m}
    -11.425950914405,        !- Vertex 3 Y-coordinate {m}
    9.970000000000,          !- Vertex 3 Z-coordinate {m}
    -23.660640517364,        !- Vertex 4 X-coordinate {m}
    -9.886354267370,         !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_46C9A6,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -23.660640517364,        !- Vertex 1 X-coordinate {m}
    -9.886354267370,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -19.605582740207,        !- Vertex 2 X-coordinate {m}
    -11.425950914405,        !- Vertex 2 Y-coordinate {m}
    9.970000000000,          !- Vertex 2 Z-coordinate {m}
    -21.158150990825,        !- Vertex 3 X-coordinate {m}
    -4.918598778000,         !- Vertex 3 Y-coordinate {m}
    9.970000000000,          !- Vertex 3 Z-coordinate {m}
    -24.259874035776,        !- Vertex 4 X-coordinate {m}
    -7.374758712914,         !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_C03498,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -24.259874035776,        !- Vertex 1 X-coordinate {m}
    -7.374758712914,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -21.158150990825,        !- Vertex 2 X-coordinate {m}
    -4.918598778000,         !- Vertex 2 Y-coordinate {m}
    9.970000000000,          !- Vertex 2 Z-coordinate {m}
    -25.617251913691,        !- Vertex 3 X-coordinate {m}
    -2.678840094638,         !- Vertex 3 Y-coordinate {m}
    9.970000000000,          !- Vertex 3 Z-coordinate {m}
    -25.313836199606,        !- Vertex 4 X-coordinate {m}
    -6.845364794900,         !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_1F3E32,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -25.313836199606,        !- Vertex 1 X-coordinate {m}
    -6.845364794900,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -25.617251913691,        !- Vertex 2 X-coordinate {m}
    -2.678840094638,         !- Vertex 2 Y-coordinate {m}
    9.970000000000,          !- Vertex 2 Z-coordinate {m}
    -30.974506283341,        !- Vertex 3 X-coordinate {m}
    -6.430029988374,         !- Vertex 3 Y-coordinate {m}
    9.970000000000,          !- Vertex 3 Z-coordinate {m}
    -27.437034141744,        !- Vertex 4 X-coordinate {m}
    -8.332043999097,         !- Vertex 4 Y-coordinate {m}
    13.610000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    362B27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.520095859800,         !- Vertex 1 X-coordinate {m}
    -14.070458990398,        !- Vertex 1 Y-coordinate {m}
    7.090000000000,          !- Vertex 1 Z-coordinate {m}
    -6.253920401572,         !- Vertex 2 X-coordinate {m}
    -14.676158830474,        !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -2.732323801871,         !- Vertex 3 X-coordinate {m}
    -14.743776939546,        !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -2.720796153740,         !- Vertex 4 X-coordinate {m}
    -14.143409271513,        !- Vertex 4 Y-coordinate {m}
    7.090000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    25F359,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.156139752250,         !- Vertex 1 X-coordinate {m}
    -14.620433372134,        !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -6.253920401572,         !- Vertex 2 X-coordinate {m}
    -14.676158830474,        !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -6.520095859800,         !- Vertex 3 X-coordinate {m}
    -14.070458990398,        !- Vertex 3 Y-coordinate {m}
    7.090000000000,          !- Vertex 3 Z-coordinate {m}
    -9.144612104119,         !- Vertex 4 X-coordinate {m}
    -14.020065704100,        !- Vertex 4 Y-coordinate {m}
    10.490000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4A5E66,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.144612104119,         !- Vertex 1 X-coordinate {m}
    -14.020065704100,        !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -11.769128348440,        !- Vertex 2 X-coordinate {m}
    -13.969672417802,        !- Vertex 2 Y-coordinate {m}
    7.090000000000,          !- Vertex 2 Z-coordinate {m}
    -12.058359102930,        !- Vertex 3 X-coordinate {m}
    -14.564707913792,        !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -9.156139752250,         !- Vertex 4 X-coordinate {m}
    -14.620433372134,        !- Vertex 4 Y-coordinate {m}
    10.490000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    97EABB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.568428054502,        !- Vertex 1 X-coordinate {m}
    -13.896722136686,        !- Vertex 1 Y-coordinate {m}
    7.090000000000,          !- Vertex 1 Z-coordinate {m}
    -15.579955702633,        !- Vertex 2 X-coordinate {m}
    -14.497089804719,        !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -12.058359102930,        !- Vertex 3 X-coordinate {m}
    -14.564707913792,        !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -11.769128348440,        !- Vertex 4 X-coordinate {m}
    -13.969672417802,        !- Vertex 4 Y-coordinate {m}
    7.090000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E780C9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.159353567372,        !- Vertex 1 X-coordinate {m}
    -8.209329760717,         !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -16.279826701119,        !- Vertex 2 X-coordinate {m}
    -14.483651595040,        !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -15.579955702633,        !- Vertex 3 X-coordinate {m}
    -14.497089804719,        !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -15.459482568887,        !- Vertex 4 X-coordinate {m}
    -8.222767970396,         !- Vertex 4 Y-coordinate {m}
    10.490000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7BD90C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.502905182509,         !- Vertex 1 X-coordinate {m}
    -2.795500938933,         !- Vertex 1 Y-coordinate {m}
    7.090000000000,          !- Vertex 1 Z-coordinate {m}
    -2.491377534378,         !- Vertex 2 X-coordinate {m}
    -2.195133270900,         !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -15.339009435141,        !- Vertex 3 X-coordinate {m}
    -1.948446136072,         !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -15.350537083272,        !- Vertex 4 X-coordinate {m}
    -2.548813804106,         !- Vertex 4 Y-coordinate {m}
    7.090000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1A8B1A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.459482568887,        !- Vertex 1 X-coordinate {m}
    -8.222767970396,         !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -15.339009435141,        !- Vertex 2 X-coordinate {m}
    -1.948446136072,         !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -16.038880433626,        !- Vertex 3 X-coordinate {m}
    -1.935007926393,         !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -16.159353567372,        !- Vertex 4 X-coordinate {m}
    -8.209329760717,         !- Vertex 4 Y-coordinate {m}
    10.490000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E2DE3D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.911979669639,         !- Vertex 1 X-coordinate {m}
    -8.482893314902,         !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -1.791506535893,         !- Vertex 2 X-coordinate {m}
    -2.208571480579,         !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -2.491377534378,         !- Vertex 3 X-coordinate {m}
    -2.195133270900,         !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -2.611850668124,         !- Vertex 4 X-coordinate {m}
    -8.469455105223,         !- Vertex 4 Y-coordinate {m}
    10.490000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    53E0C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.611850668124,         !- Vertex 1 X-coordinate {m}
    -8.469455105223,         !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -2.732323801871,         !- Vertex 2 X-coordinate {m}
    -14.743776939546,        !- Vertex 2 Y-coordinate {m}
    6.730242058450,          !- Vertex 2 Z-coordinate {m}
    -2.032452803386,         !- Vertex 3 X-coordinate {m}
    -14.757215149226,        !- Vertex 3 Y-coordinate {m}
    6.730242058450,          !- Vertex 3 Z-coordinate {m}
    -1.911979669639,         !- Vertex 4 X-coordinate {m}
    -8.482893314902,         !- Vertex 4 Y-coordinate {m}
    10.490000000000;         !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_63B5E4,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.667785476887,         !- Vertex 1 X-coordinate {m}
    -32.098706258544,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -7.682218320324,         !- Vertex 2 X-coordinate {m}
    -35.209779731232,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    -3.296698511467,         !- Vertex 3 X-coordinate {m}
    -38.341265395505,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_81782A,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.296698511467,         !- Vertex 1 X-coordinate {m}
    -38.341265395505,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -0.380007747357,         !- Vertex 2 X-coordinate {m}
    -30.544420221408,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    -1.830423192903,         !- Vertex 3 X-coordinate {m}
    -30.063408809938,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B0A5EB,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.296698511467,         !- Vertex 1 X-coordinate {m}
    -38.341265395505,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -1.013523195161,         !- Vertex 2 X-coordinate {m}
    -37.558388689606,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    -0.380007747357,         !- Vertex 3 X-coordinate {m}
    -30.544420221408,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_3DFF8A,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -0.380007747357,         !- Vertex 1 X-coordinate {m}
    -30.544420221408,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -1.013523195161,         !- Vertex 2 X-coordinate {m}
    -37.558388689606,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    2.284066825519,          !- Vertex 3 X-coordinate {m}
    -35.249391299201,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_3C4216,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.667785476887,         !- Vertex 1 X-coordinate {m}
    -32.098706258544,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -3.296698511467,         !- Vertex 2 X-coordinate {m}
    -38.341265395505,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    -3.801121254410,         !- Vertex 3 X-coordinate {m}
    -29.391238822240,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_D46FAD,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -6.187492553632,         !- Vertex 1 X-coordinate {m}
    -21.239961189200,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -5.285593386260,         !- Vertex 2 X-coordinate {m}
    -23.825146329151,        !- Vertex 2 Y-coordinate {m}
    8.860000000000,          !- Vertex 2 Z-coordinate {m}
    -3.984429300735,         !- Vertex 3 X-coordinate {m}
    -23.646970883685,        !- Vertex 3 Y-coordinate {m}
    8.860000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_E51BB3,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -6.187492553632,         !- Vertex 1 X-coordinate {m}
    -21.239961189200,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -3.984429300735,         !- Vertex 2 X-coordinate {m}
    -23.646970883685,        !- Vertex 2 Y-coordinate {m}
    8.860000000000,          !- Vertex 2 Z-coordinate {m}
    -3.323078869378,         !- Vertex 3 X-coordinate {m}
    -22.811613615778,        !- Vertex 3 Y-coordinate {m}
    8.860000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_9DF3FA,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -6.187492553632,         !- Vertex 1 X-coordinate {m}
    -21.239961189200,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -3.323078869378,         !- Vertex 2 X-coordinate {m}
    -22.811613615778,        !- Vertex 2 Y-coordinate {m}
    8.860000000000,          !- Vertex 2 Z-coordinate {m}
    -3.833489180845,         !- Vertex 3 X-coordinate {m}
    -20.683006121270,        !- Vertex 3 Y-coordinate {m}
    8.860000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_EED29C,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -6.187492553632,         !- Vertex 1 X-coordinate {m}
    -21.239961189200,        !- Vertex 1 Y-coordinate {m}
    8.860000000000,          !- Vertex 1 Z-coordinate {m}
    -3.833489180845,         !- Vertex 2 X-coordinate {m}
    -20.683006121270,        !- Vertex 2 Y-coordinate {m}
    8.860000000000,          !- Vertex 2 Z-coordinate {m}
    -4.589325785242,         !- Vertex 3 X-coordinate {m}
    -20.120912770657,        !- Vertex 3 Y-coordinate {m}
    8.860000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_B52446,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    23.845337745889,         !- Vertex 1 X-coordinate {m}
    -2.598101003816,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    23.825118261448,         !- Vertex 2 X-coordinate {m}
    -7.620690075881,         !- Vertex 2 Y-coordinate {m}
    9.880000000000,          !- Vertex 2 Z-coordinate {m}
    25.613128811336,         !- Vertex 3 X-coordinate {m}
    -5.122768290270,         !- Vertex 3 Y-coordinate {m}
    9.880000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_274799,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    22.657471717856,         !- Vertex 1 X-coordinate {m}
    -7.484479653011,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    23.825118261448,         !- Vertex 2 X-coordinate {m}
    -7.620690075881,         !- Vertex 2 Y-coordinate {m}
    9.880000000000,          !- Vertex 2 Z-coordinate {m}
    23.845337745889,         !- Vertex 3 X-coordinate {m}
    -2.598101003816,         !- Vertex 3 Y-coordinate {m}
    9.880000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_50D154,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    20.869875317079,         !- Vertex 1 X-coordinate {m}
    -6.243903007548,         !- Vertex 1 Y-coordinate {m}
    9.880000000000,          !- Vertex 1 Z-coordinate {m}
    22.657471717856,         !- Vertex 2 X-coordinate {m}
    -7.484479653011,         !- Vertex 2 Y-coordinate {m}
    9.880000000000,          !- Vertex 2 Z-coordinate {m}
    23.845337745889,         !- Vertex 3 X-coordinate {m}
    -2.598101003816,         !- Vertex 3 Y-coordinate {m}
    9.880000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_C895FD,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.801121254410,         !- Vertex 1 X-coordinate {m}
    -29.391238822240,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -3.296698511467,         !- Vertex 2 X-coordinate {m}
    -38.341265395505,        !- Vertex 2 Y-coordinate {m}
    9.140000000000,          !- Vertex 2 Z-coordinate {m}
    -1.830423192903,         !- Vertex 3 X-coordinate {m}
    -30.063408809938,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_7E4EBC,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -15.368587317771,        !- Vertex 1 X-coordinate {m}
    -18.340572436871,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -13.421698922186,        !- Vertex 2 X-coordinate {m}
    -19.400730057538,        !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -13.529492773923,        !- Vertex 3 X-coordinate {m}
    -18.664706876088,        !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_5D0520,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -13.529492773923,        !- Vertex 1 X-coordinate {m}
    -18.664706876088,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -13.421698922186,        !- Vertex 2 X-coordinate {m}
    -19.400730057538,        !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -13.218368229684,        !- Vertex 3 X-coordinate {m}
    -19.109038773792,        !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_E1F071,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -15.368587317771,        !- Vertex 1 X-coordinate {m}
    -18.340572436871,        !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -15.173253020231,        !- Vertex 2 X-coordinate {m}
    -18.941355064759,        !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -13.421698922186,        !- Vertex 3 X-coordinate {m}
    -19.400730057538,        !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_268EC6,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -27.474545300237,        !- Vertex 1 X-coordinate {m}
    -9.734868537728,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -24.259874035776,        !- Vertex 2 X-coordinate {m}
    -7.374758712914,         !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -25.313836199606,        !- Vertex 3 X-coordinate {m}
    -6.845364794900,         !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_8784AF,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -27.474545300237,        !- Vertex 1 X-coordinate {m}
    -9.734868537728,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -25.826134413479,        !- Vertex 2 X-coordinate {m}
    -11.402649417377,        !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -23.660640517364,        !- Vertex 3 X-coordinate {m}
    -9.886354267370,         !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_7BAAFB,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -27.474545300237,        !- Vertex 1 X-coordinate {m}
    -9.734868537728,         !- Vertex 1 Y-coordinate {m}
    13.610000000000,         !- Vertex 1 Z-coordinate {m}
    -23.660640517364,        !- Vertex 2 X-coordinate {m}
    -9.886354267370,         !- Vertex 2 Y-coordinate {m}
    13.610000000000,         !- Vertex 2 Z-coordinate {m}
    -24.259874035776,        !- Vertex 3 X-coordinate {m}
    -7.374758712914,         !- Vertex 3 Y-coordinate {m}
    13.610000000000;         !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    C73577,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.156139752250,         !- Vertex 1 X-coordinate {m}
    -14.620433372134,        !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -10.607249427590,        !- Vertex 2 X-coordinate {m}
    -14.592570642963,        !- Vertex 2 Y-coordinate {m}
    8.610121029225,          !- Vertex 2 Z-coordinate {m}
    -9.156139752250,         !- Vertex 3 X-coordinate {m}
    -14.620433372134,        !- Vertex 3 Y-coordinate {m}
    9.246093892258;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_9D46DE,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.425696869708,          !- Vertex 1 X-coordinate {m}
    -34.022539258170,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.142436781330,          !- Vertex 2 X-coordinate {m}
    -36.476243340233,        !- Vertex 2 Y-coordinate {m}
    5.695000000000,          !- Vertex 2 Z-coordinate {m}
    2.708956958086,          !- Vertex 3 X-coordinate {m}
    -31.568835176107,        !- Vertex 3 Y-coordinate {m}
    6.477833685787;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_92624A,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.284066825519,          !- Vertex 1 X-coordinate {m}
    -35.249391299201,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    2.142436781330,          !- Vertex 2 X-coordinate {m}
    -36.476243340233,        !- Vertex 2 Y-coordinate {m}
    5.695000000000,          !- Vertex 2 Z-coordinate {m}
    2.425696869708,          !- Vertex 3 X-coordinate {m}
    -34.022539258170,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_55ED00,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.013523195161,         !- Vertex 1 X-coordinate {m}
    -37.558388689606,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -3.296698511467,         !- Vertex 2 X-coordinate {m}
    -38.341265395505,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    2.142436781330,          !- Vertex 3 X-coordinate {m}
    -36.476243340233,        !- Vertex 3 Y-coordinate {m}
    5.695000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_1BF560,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.296698511467,         !- Vertex 1 X-coordinate {m}
    -38.341265395505,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -3.296698511467,         !- Vertex 2 X-coordinate {m}
    -38.341265395505,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -1.013523195161,         !- Vertex 3 X-coordinate {m}
    -37.558388689606,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_9A878A,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.682218320324,         !- Vertex 1 X-coordinate {m}
    -35.209779731232,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -7.667785476887,         !- Vertex 2 X-coordinate {m}
    -32.098706258544,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.696651163762,         !- Vertex 3 X-coordinate {m}
    -38.320853203919,        !- Vertex 3 Y-coordinate {m}
    5.695000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_704174,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.667785476887,         !- Vertex 1 X-coordinate {m}
    -32.098706258544,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -7.667785476887,         !- Vertex 2 X-coordinate {m}
    -32.098706258544,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.682218320324,         !- Vertex 3 X-coordinate {m}
    -35.209779731232,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_900757,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.696651163762,         !- Vertex 1 X-coordinate {m}
    -38.320853203919,        !- Vertex 1 Y-coordinate {m}
    5.695000000000,          !- Vertex 1 Z-coordinate {m}
    -7.696651163762,         !- Vertex 2 X-coordinate {m}
    -38.320853203919,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -3.296698511467,         !- Vertex 3 X-coordinate {m}
    -38.341265395505,        !- Vertex 3 Y-coordinate {m}
    2.250000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_D525B0,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.142436781330,          !- Vertex 1 X-coordinate {m}
    -36.476243340233,        !- Vertex 1 Y-coordinate {m}
    5.695000000000,          !- Vertex 1 Z-coordinate {m}
    2.142436781330,          !- Vertex 2 X-coordinate {m}
    -36.476243340233,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    2.708956958086,          !- Vertex 3 X-coordinate {m}
    -31.568835176107,        !- Vertex 3 Y-coordinate {m}
    2.250000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_841370,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.708956958086,          !- Vertex 1 X-coordinate {m}
    -31.568835176107,        !- Vertex 1 Y-coordinate {m}
    6.477833685787,          !- Vertex 1 Z-coordinate {m}
    2.708956958086,          !- Vertex 2 X-coordinate {m}
    -31.568835176107,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -1.830423192903,         !- Vertex 3 X-coordinate {m}
    -30.063408809938,        !- Vertex 3 Y-coordinate {m}
    2.250000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_C900C4,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    2.708956958086,          !- Vertex 1 X-coordinate {m}
    -31.568835176107,        !- Vertex 1 Y-coordinate {m}
    6.477833685787,          !- Vertex 1 Z-coordinate {m}
    -1.830423192903,         !- Vertex 2 X-coordinate {m}
    -30.063408809938,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -0.380007747357,         !- Vertex 3 X-coordinate {m}
    -30.544420221408,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_D91D2C,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.830423192903,         !- Vertex 1 X-coordinate {m}
    -30.063408809938,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -1.830423192903,         !- Vertex 2 X-coordinate {m}
    -30.063408809938,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -3.801121254410,         !- Vertex 3 X-coordinate {m}
    -29.391238822240,        !- Vertex 3 Y-coordinate {m}
    9.140000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_69B69C,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -3.801121254410,         !- Vertex 1 X-coordinate {m}
    -29.391238822240,        !- Vertex 1 Y-coordinate {m}
    9.140000000000,          !- Vertex 1 Z-coordinate {m}
    -1.830423192903,         !- Vertex 2 X-coordinate {m}
    -30.063408809938,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.649136156393,         !- Vertex 3 X-coordinate {m}
    -28.078749517130,        !- Vertex 3 Y-coordinate {m}
    5.695000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    TREE_5DBE1C,             !- Name
    SCH_TREE_TRANSPARENCY,   !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -7.649136156393,         !- Vertex 1 X-coordinate {m}
    -28.078749517130,        !- Vertex 1 Y-coordinate {m}
    5.695000000000,          !- Vertex 1 Z-coordinate {m}
    -7.649136156393,         !- Vertex 2 X-coordinate {m}
    -28.078749517130,        !- Vertex 2 Y-coordinate {m}
    2.250000000000,          !- Vertex 2 Z-coordinate {m}
    -7.667785476887,         !- Vertex 3 X-coordinate {m}
    -32.098706258544,        !- Vertex 3 Y-coordinate {m}
    2.250000000000;          !- Vertex 3 Z-coordinate {m}

Shading:Building:Detailed,
    C73066,                  !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.156139752250,         !- Vertex 1 X-coordinate {m}
    -14.620433372134,        !- Vertex 1 Y-coordinate {m}
    10.490000000000,         !- Vertex 1 Z-coordinate {m}
    -9.156139752250,         !- Vertex 2 X-coordinate {m}
    -14.620433372134,        !- Vertex 2 Y-coordinate {m}
    9.246093892258,          !- Vertex 2 Z-coordinate {m}
    -7.705030076911,         !- Vertex 3 X-coordinate {m}
    -14.648296101304,        !- Vertex 3 Y-coordinate {m}
    8.610121029225;          !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    PEOPLE_KITCHEN,          !- Name
    KITCHENS_LIST,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_KITCHEN_PEOPLE_LIGHTS_EQUIPMENT,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

People,
    PEOPLE_F00_RIGHT_BACK_OFFICE,  !- Name
    F00_RIGHT_BACK_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F00_LEFT_FRONT_OFFICE,  !- Name
    F00_LEFT_FRONT_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F00_RIGHT_FRONT_OFFICE,  !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F01_LEFT_BACK_OFFICE,  !- Name
    F01_LEFT_BACK_OFFICE,    !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F01_RIGHT_BACK_OFFICE,  !- Name
    F01_RIGHT_BACK_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F00_LEFT_BACK_MEETINGROOM,  !- Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F01_MEETINGROOM,  !- Name
    F01_MEETINGROOM,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_F01MEETINGROOM_PEOPLE,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}

People,
    PEOPLE_F02_MEETINGROOM,  !- Name
    F02_MEETINGROOM,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_MEETINGROOM_HVAC_PEOPLE_LIGHTS_EQUIPMENT,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    SCH_OFFICE_PEOPLE_ACTIVITY,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    ,                        !- Thermal Comfort Model 1 Type
    ,                        !- Thermal Comfort Model 2 Type
    ,                        !- Thermal Comfort Model 3 Type
    ,                        !- Thermal Comfort Model 4 Type
    ,                        !- Thermal Comfort Model 5 Type
    ,                        !- Thermal Comfort Model 6 Type
    ,                        !- Thermal Comfort Model 7 Type
    ,                        !- Ankle Level Air Velocity Schedule Name
    15.56,                   !- Cold Stress Temperature Threshold {C}
    30;                      !- Heat Stress Temperature Threshold {C}


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    LIGHTS_KITCHEN,          !- Name
    KITCHENS_LIST,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_KITCHEN_PEOPLE_LIGHTS_EQUIPMENT,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F00_RIGHT_BACK_OFFICE,  !- Name
    F00_RIGHT_BACK_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F00_LEFT_FRONT_OFFICE,  !- Name
    F00_LEFT_FRONT_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F00_RIGHT_FRONT_OFFICE,  !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F01_LEFT_BACK_OFFICE,  !- Name
    F01_LEFT_BACK_OFFICE,    !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F01_RIGHT_BACK_OFFICE,  !- Name
    F01_RIGHT_BACK_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F00_LEFT_BACK_MEETINGROOM,  !- Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_PEOPLE_LIGHTS,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F01_MEETINGROOM,  !- Name
    F01_MEETINGROOM,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_F01MEETINGROOM_PEOPLE,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIGHTS_F02_MEETINGROOM,  !- Name
    F02_MEETINGROOM,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_MEETINGROOM_HVAC_PEOPLE_LIGHTS_EQUIPMENT,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    Lights,                  !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    EQUIPMENT_KITCHEN,       !- Name
    KITCHENS_LIST,           !- Zone or ZoneList or Space or SpaceList Name
    SCH_KITCHEN_PEOPLE_LIGHTS_EQUIPMENT,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    300,                     !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F00_RIGHT_BACK_OFFICE,  !- Name
    F00_RIGHT_BACK_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    220,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F00_LEFT_FRONT_OFFICE,  !- Name
    F00_LEFT_FRONT_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    220,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F00_RIGHT_FRONT_OFFICE,  !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    220,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F01_LEFT_BACK_OFFICE,  !- Name
    F01_LEFT_BACK_OFFICE,    !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    220,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F01_RIGHT_BACK_OFFICE,  !- Name
    F01_RIGHT_BACK_OFFICE,   !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    220,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F00_LEFT_BACK_MEETINGROOM,  !- Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone or ZoneList or Space or SpaceList Name
    SCH_OFFICE_AND_HVAC_AND_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    220,                     !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F01_MEETINGROOM,   !- Name
    F01_MEETINGROOM,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_F01MEETINGROOM_PEOPLE,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    30,                      !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory

ElectricEquipment,
    EQUIP_F02_MEETINGROOM,   !- Name
    F02_MEETINGROOM,         !- Zone or ZoneList or Space or SpaceList Name
    SCH_MEETINGROOM_HVAC_PEOPLE_LIGHTS_EQUIPMENT,  !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    30,                      !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    ElectricEquipment;       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    INFILTRATION_ALL_ZONES,  !- Name
    ALL_ZONES_LIST,          !- Zone or ZoneList or Space or SpaceList Name
    SCH_ALWAYS_ON,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.8,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA F00_RIGHT_FRONT_OFFICE,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F00_LEFT_FRONT_OFFICE,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F00_LEFT_BACK_MEETINGROOM,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F00_RIGHT_BACK_OFFICE,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F01_LEFT_BACK_OFFICE,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F01_RIGHT_BACK_OFFICE,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F01_MEETINGROOM, !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F02_MEETINGROOM, !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F02_LEFT_OFFICE, !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA F02_RIGHT_OFFICEDIRECTORS,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F00_RIGHT_FRONT_OFFICE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F00_LEFT_FRONT_OFFICE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F00_LEFT_BACK_MEETINGROOM,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F00_RIGHT_BACK_OFFICE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F01_LEFT_BACK_OFFICE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F01_RIGHT_BACK_OFFICE,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F01_MEETINGROOM,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F02_MEETINGROOM,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F02_LEFT_OFFICE,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD F02_RIGHT_OFFICEDIRECTORS,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    F00_RIGHT_FRONT_OFFICE,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F00_RIGHT_FRONT_OFFICE,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.08,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.08,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F00_RIGHT_FRONT_OFFICE,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F00_LEFT_FRONT_OFFICE,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
