    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F00_LEFT_FRONT_OFFICE,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.08,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.08,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F00_LEFT_FRONT_OFFICE,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F00_LEFT_BACK_MEETINGROOM,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F00_LEFT_BACK_MEETINGROOM,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.08,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.08,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F00_LEFT_BACK_MEETINGROOM,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F00_RIGHT_BACK_OFFICE,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F00_RIGHT_BACK_OFFICE,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.08,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.08,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F00_RIGHT_BACK_OFFICE,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F01_LEFT_BACK_OFFICE,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F01_LEFT_BACK_OFFICE,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.08,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.08,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F01_LEFT_BACK_OFFICE,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F01_RIGHT_BACK_OFFICE,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F01_RIGHT_BACK_OFFICE,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.08,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.08,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F01_RIGHT_BACK_OFFICE,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F01_MEETINGROOM,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F01_MEETINGROOM, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.12,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.12,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F01_MEETINGROOM,!- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F02_MEETINGROOM,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F02_MEETINGROOM, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.22,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.26,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F02_MEETINGROOM,!- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F02_LEFT_OFFICE,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F02_LEFT_OFFICE, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.11,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.11,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F02_LEFT_OFFICE,!- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    F02_RIGHT_OFFICEDIRECTORS,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA F02_RIGHT_OFFICEDIRECTORS,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.11,                    !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.11,                    !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD F02_RIGHT_OFFICEDIRECTORS,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    F00_RIGHT_FRONT_OFFICE Thermostat,  !- Name
    F00_RIGHT_FRONT_OFFICE,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_OFFICE Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F00_LEFT_FRONT_OFFICE Thermostat,  !- Name
    F00_LEFT_FRONT_OFFICE,   !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_OFFICE Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F00_LEFT_BACK_MEETINGROOM Thermostat,  !- Name
    F00_LEFT_BACK_MEETINGROOM,  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_OFFICE Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F00_RIGHT_BACK_OFFICE Thermostat,  !- Name
    F00_RIGHT_BACK_OFFICE,   !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_OFFICE Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F01_LEFT_BACK_OFFICE Thermostat,  !- Name
    F01_LEFT_BACK_OFFICE,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_OFFICE Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F01_RIGHT_BACK_OFFICE Thermostat,  !- Name
    F01_RIGHT_BACK_OFFICE,   !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_OFFICE Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F01_MEETINGROOM Thermostat,  !- Name
    F01_MEETINGROOM,         !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_F01_MEETINGROOM Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    F02_MEETINGROOM Thermostat,  !- Name
    F02_MEETINGROOM,         !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    THERMOSTAT_F02_MEETINGROOM Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    THERMOSTAT_OFFICE Dual SP Control,  !- Name
    SCH_OFFICE_HEATING,      !- Heating Setpoint Temperature Schedule Name
    SCH_OFFICE_COOLING;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    THERMOSTAT_F02_MEETINGROOM Dual SP Control,  !- Name
    SCH_F02_MEETINGROOM_HEATING,  !- Heating Setpoint Temperature Schedule Name
    SCH_F02_MEETINGROOM_COOLING;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    THERMOSTAT_F01_MEETINGROOM Dual SP Control,  !- Name
    SCH_F01_MEETINGROOM_HEATING,  !- Heating Setpoint Temperature Schedule Name
    SCH_F01_MEETINGROOM_COOLING;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

ZoneHVAC:PackagedTerminalHeatPump,
    F00_RIGHT_FRONT_OFFICE VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F00_RIGHT_FRONT_OFFICE PTHP Return,  !- Air Inlet Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F00_RIGHT_FRONT_OFFICE VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F00_RIGHT_FRONT_OFFICE VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F00_RIGHT_FRONT_OFFICE VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F00_RIGHT_FRONT_OFFICE VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F00_RIGHT_FRONT_OFFICE VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F00_LEFT_FRONT_OFFICE VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F00_LEFT_FRONT_OFFICE PTHP Return,  !- Air Inlet Node Name
    F00_LEFT_FRONT_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F00_LEFT_FRONT_OFFICE VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F00_LEFT_FRONT_OFFICE VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F00_LEFT_FRONT_OFFICE VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F00_LEFT_FRONT_OFFICE VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F00_LEFT_FRONT_OFFICE VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F00_RIGHT_BACK_OFFICE VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F00_RIGHT_BACK_OFFICE PTHP Return,  !- Air Inlet Node Name
    F00_RIGHT_BACK_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F00_RIGHT_BACK_OFFICE VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F00_RIGHT_BACK_OFFICE VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F00_RIGHT_BACK_OFFICE VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F00_RIGHT_BACK_OFFICE VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F00_RIGHT_BACK_OFFICE VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F01_LEFT_BACK_OFFICE VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F01_LEFT_BACK_OFFICE PTHP Return,  !- Air Inlet Node Name
    F01_LEFT_BACK_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F01_LEFT_BACK_OFFICE VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F01_LEFT_BACK_OFFICE VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F01_LEFT_BACK_OFFICE VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F01_LEFT_BACK_OFFICE VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F01_LEFT_BACK_OFFICE VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F01_RIGHT_BACK_OFFICE VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F01_RIGHT_BACK_OFFICE PTHP Return,  !- Air Inlet Node Name
    F01_RIGHT_BACK_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F01_RIGHT_BACK_OFFICE VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F01_RIGHT_BACK_OFFICE VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F01_RIGHT_BACK_OFFICE VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F01_RIGHT_BACK_OFFICE VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F01_RIGHT_BACK_OFFICE VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F00_LEFT_BACK_MEETINGROOM VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F00_LEFT_BACK_MEETINGROOM PTHP Return,  !- Air Inlet Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F00_LEFT_BACK_MEETINGROOM VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F00_LEFT_BACK_MEETINGROOM VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F00_LEFT_BACK_MEETINGROOM VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F00_LEFT_BACK_MEETINGROOM VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F00_LEFT_BACK_MEETINGROOM VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F01_MEETINGROOM VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F01_MEETINGROOM PTHP Return,  !- Air Inlet Node Name
    F01_MEETINGROOM PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F01_MEETINGROOM VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F01_MEETINGROOM VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F01_MEETINGROOM VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F01_MEETINGROOM VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F01_MEETINGROOM VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}

ZoneHVAC:PackagedTerminalHeatPump,
    F02_MEETINGROOM VRF Terminal Unit,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    F02_MEETINGROOM PTHP Return,  !- Air Inlet Node Name
    F02_MEETINGROOM PTHP Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    F02_MEETINGROOM VRF Cooling Coil OAMixer,  !- Outdoor Air Mixer Name
    0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
    0.08,                    !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
    0,                       !- Heating Outdoor Air Flow Rate {m3/s}
    0,                       !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    F02_MEETINGROOM VRF Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    F02_MEETINGROOM VRF Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    F02_MEETINGROOM VRF Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    F02_MEETINGROOM VRF Heating Coil Sup,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    None,                    !- Capacity Control Method
    autosize,                !- Minimum Supply Air Temperature in Cooling Mode {C}
    autosize;                !- Maximum Supply Air Temperature in Heating Mode {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    F00_RIGHT_FRONT_OFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F00_RIGHT_FRONT_OFFICE VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F00_LEFT_FRONT_OFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F00_LEFT_FRONT_OFFICE VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F00_LEFT_BACK_MEETINGROOM Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F00_LEFT_BACK_MEETINGROOM VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F00_RIGHT_BACK_OFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F00_RIGHT_BACK_OFFICE VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F01_LEFT_BACK_OFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F01_LEFT_BACK_OFFICE VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F01_RIGHT_BACK_OFFICE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F01_RIGHT_BACK_OFFICE VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F01_MEETINGROOM Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F01_MEETINGROOM VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    F02_MEETINGROOM Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    F02_MEETINGROOM VRF Terminal Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    F00_RIGHT_FRONT_OFFICE,  !- Zone Name
    F00_RIGHT_FRONT_OFFICE Equipment,  !- Zone Conditioning Equipment List Name
    F00_RIGHT_FRONT_OFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F00_RIGHT_FRONT_OFFICE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F00_RIGHT_FRONT_OFFICE Zone Air Node,  !- Zone Air Node Name
    F00_RIGHT_FRONT_OFFICE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F00_LEFT_FRONT_OFFICE,   !- Zone Name
    F00_LEFT_FRONT_OFFICE Equipment,  !- Zone Conditioning Equipment List Name
    F00_LEFT_FRONT_OFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F00_LEFT_FRONT_OFFICE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F00_LEFT_FRONT_OFFICE Zone Air Node,  !- Zone Air Node Name
    F00_LEFT_FRONT_OFFICE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F00_LEFT_BACK_MEETINGROOM,  !- Zone Name
    F00_LEFT_BACK_MEETINGROOM Equipment,  !- Zone Conditioning Equipment List Name
    F00_LEFT_BACK_MEETINGROOM Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F00_LEFT_BACK_MEETINGROOM Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F00_LEFT_BACK_MEETINGROOM Zone Air Node,  !- Zone Air Node Name
    F00_LEFT_BACK_MEETINGROOM Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F00_RIGHT_BACK_OFFICE,   !- Zone Name
    F00_RIGHT_BACK_OFFICE Equipment,  !- Zone Conditioning Equipment List Name
    F00_RIGHT_BACK_OFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F00_RIGHT_BACK_OFFICE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F00_RIGHT_BACK_OFFICE Zone Air Node,  !- Zone Air Node Name
    F00_RIGHT_BACK_OFFICE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F01_LEFT_BACK_OFFICE,    !- Zone Name
    F01_LEFT_BACK_OFFICE Equipment,  !- Zone Conditioning Equipment List Name
    F01_LEFT_BACK_OFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F01_LEFT_BACK_OFFICE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F01_LEFT_BACK_OFFICE Zone Air Node,  !- Zone Air Node Name
    F01_LEFT_BACK_OFFICE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F01_RIGHT_BACK_OFFICE,   !- Zone Name
    F01_RIGHT_BACK_OFFICE Equipment,  !- Zone Conditioning Equipment List Name
    F01_RIGHT_BACK_OFFICE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F01_RIGHT_BACK_OFFICE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F01_RIGHT_BACK_OFFICE Zone Air Node,  !- Zone Air Node Name
    F01_RIGHT_BACK_OFFICE Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F01_MEETINGROOM,         !- Zone Name
    F01_MEETINGROOM Equipment,  !- Zone Conditioning Equipment List Name
    F01_MEETINGROOM Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F01_MEETINGROOM Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F01_MEETINGROOM Zone Air Node,  !- Zone Air Node Name
    F01_MEETINGROOM Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    F02_MEETINGROOM,         !- Zone Name
    F02_MEETINGROOM Equipment,  !- Zone Conditioning Equipment List Name
    F02_MEETINGROOM Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    F02_MEETINGROOM Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    F02_MEETINGROOM Zone Air Node,  !- Zone Air Node Name
    F02_MEETINGROOM Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    F00_RIGHT_FRONT_OFFICE VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.122,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F00_RIGHT_FRONT_OFFICE PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F00_LEFT_FRONT_OFFICE VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.113,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F00_LEFT_FRONT_OFFICE PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F00_LEFT_FRONT_OFFICE PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F00_RIGHT_BACK_OFFICE VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.113,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F00_RIGHT_BACK_OFFICE PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F00_RIGHT_BACK_OFFICE PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F01_LEFT_BACK_OFFICE VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.113,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F01_LEFT_BACK_OFFICE PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F01_LEFT_BACK_OFFICE PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F01_RIGHT_BACK_OFFICE VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.113,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F01_RIGHT_BACK_OFFICE PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F01_RIGHT_BACK_OFFICE PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F00_LEFT_BACK_MEETINGROOM VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.113,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F00_LEFT_BACK_MEETINGROOM PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F01_MEETINGROOM VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.215,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F01_MEETINGROOM PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F01_MEETINGROOM PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    F02_MEETINGROOM VRF Supply Fan,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    0.215,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F02_MEETINGROOM PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    F02_MEETINGROOM PTHP Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    F00_RIGHT_FRONT_OFFICE VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    2000,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    4.3,                     !- Gross Rated Cooling COP {W/W}
    0.0917,                  !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_RIGHT_FRONT_OFFICE PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F00_RIGHT_FRONT_OFFICE PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F00_LEFT_FRONT_OFFICE VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    4.3,                     !- Gross Rated Cooling COP {W/W}
    0.0917,                  !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_LEFT_FRONT_OFFICE PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F00_LEFT_FRONT_OFFICE PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F00_RIGHT_BACK_OFFICE VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    4.3,                     !- Gross Rated Cooling COP {W/W}
    0.0917,                  !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_RIGHT_BACK_OFFICE PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F00_RIGHT_BACK_OFFICE PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F01_LEFT_BACK_OFFICE VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    4.3,                     !- Gross Rated Cooling COP {W/W}
    0.0917,                  !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F01_LEFT_BACK_OFFICE PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F01_LEFT_BACK_OFFICE PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F01_RIGHT_BACK_OFFICE VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    4.3,                     !- Gross Rated Cooling COP {W/W}
    0.0917,                  !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F01_RIGHT_BACK_OFFICE PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F01_RIGHT_BACK_OFFICE PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F00_LEFT_BACK_MEETINGROOM VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    4.3,                     !- Gross Rated Cooling COP {W/W}
    0.0917,                  !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_LEFT_BACK_MEETINGROOM PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F01_MEETINGROOM VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    4200,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.8,                     !- Gross Rated Cooling COP {W/W}
    0.14,                    !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F01_MEETINGROOM PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F01_MEETINGROOM PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

Coil:Cooling:DX:SingleSpeed,
    F02_MEETINGROOM VRF Cooling Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    5000,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3.8,                     !- Gross Rated Cooling COP {W/W}
    0.152,                   !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    F02_MEETINGROOM PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    F02_MEETINGROOM PTHP DX Colling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    F00_RIGHT_FRONT_OFFICE VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F00_RIGHT_FRONT_OFFICE PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F00_LEFT_FRONT_OFFICE VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F00_LEFT_FRONT_OFFICE PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F00_LEFT_FRONT_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    F00_LEFT_FRONT_OFFICE PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F00_RIGHT_BACK_OFFICE VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F00_RIGHT_BACK_OFFICE PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F00_RIGHT_BACK_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    F00_RIGHT_BACK_OFFICE PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F01_LEFT_BACK_OFFICE VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F01_LEFT_BACK_OFFICE PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F01_LEFT_BACK_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    F01_LEFT_BACK_OFFICE PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F01_RIGHT_BACK_OFFICE VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F01_RIGHT_BACK_OFFICE PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F01_RIGHT_BACK_OFFICE PTHP Supply Outlet,  !- Air Outlet Node Name
    F01_RIGHT_BACK_OFFICE PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F00_LEFT_BACK_MEETINGROOM VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F00_LEFT_BACK_MEETINGROOM PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Supply Outlet,  !- Air Outlet Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F01_MEETINGROOM VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F01_MEETINGROOM PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F01_MEETINGROOM PTHP Supply Outlet,  !- Air Outlet Node Name
    F01_MEETINGROOM PTHP Supply Outlet;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    F02_MEETINGROOM VRF Heating Coil Sup,  !- Name
    SCH_ALWAYS_OFF,          !- Availability Schedule Name
    1,                       !- Efficiency
    0,                       !- Nominal Capacity {W}
    F02_MEETINGROOM PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    F02_MEETINGROOM PTHP Supply Outlet,  !- Air Outlet Node Name
    F02_MEETINGROOM PTHP Supply Outlet;  !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    F00_RIGHT_FRONT_OFFICE VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    2500,                    !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    0.1,                     !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_RIGHT_FRONT_OFFICE PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F00_LEFT_FRONT_OFFICE VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1700,                    !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    0.1,                     !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_LEFT_FRONT_OFFICE PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F00_LEFT_FRONT_OFFICE PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F00_RIGHT_BACK_OFFICE VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1700,                    !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    0.1,                     !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_RIGHT_BACK_OFFICE PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F00_RIGHT_BACK_OFFICE PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F01_LEFT_BACK_OFFICE VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1700,                    !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    0.1,                     !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F01_LEFT_BACK_OFFICE PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F01_LEFT_BACK_OFFICE PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F01_RIGHT_BACK_OFFICE VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1700,                    !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    0.1,                     !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F01_RIGHT_BACK_OFFICE PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F01_RIGHT_BACK_OFFICE PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F00_LEFT_BACK_MEETINGROOM VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    1700,                    !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    0.1,                     !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F00_LEFT_BACK_MEETINGROOM PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F01_MEETINGROOM VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    5200,                    !- Gross Rated Heating Capacity {W}
    4.5,                     !- Gross Rated Heating COP {W/W}
    0.143,                   !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F01_MEETINGROOM PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F01_MEETINGROOM PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
    F02_MEETINGROOM VRF Heating Coil,  !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    5500,                    !- Gross Rated Heating Capacity {W}
    4.5,                     !- Gross Rated Heating COP {W/W}
    0.152,                   !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    F02_MEETINGROOM PTHP DX Colling Coil Outlet,  !- Air Inlet Node Name
    F02_MEETINGROOM PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Heating Capacity Function of Temperature Curve Name
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Heating Capacity Function of Flow Fraction Curve Name
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    DXHtgCoilDefrostEIRFT,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5,                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0,                       !- Resistive Defrost Heater Capacity {W}
    4,                       !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    1.25;                    !- Secondary Coil Fan Flow Scaling Factor {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    F00_RIGHT_FRONT_OFFICE VRF Cooling Coil OAMixer,  !- Name
    F00_RIGHT_FRONT_OFFICE PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F00_RIGHT_FRONT_OFFICE PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F00_LEFT_FRONT_OFFICE VRF Cooling Coil OAMixer,  !- Name
    F00_LEFT_FRONT_OFFICE PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F00_LEFT_FRONT_OFFICE PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F00_LEFT_FRONT_OFFICE PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F00_LEFT_FRONT_OFFICE PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F00_RIGHT_BACK_OFFICE VRF Cooling Coil OAMixer,  !- Name
    F00_RIGHT_BACK_OFFICE PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F00_RIGHT_BACK_OFFICE PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F00_RIGHT_BACK_OFFICE PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F00_RIGHT_BACK_OFFICE PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F01_LEFT_BACK_OFFICE VRF Cooling Coil OAMixer,  !- Name
    F01_LEFT_BACK_OFFICE PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F01_LEFT_BACK_OFFICE PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F01_LEFT_BACK_OFFICE PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F01_LEFT_BACK_OFFICE PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F01_RIGHT_BACK_OFFICE VRF Cooling Coil OAMixer,  !- Name
    F01_RIGHT_BACK_OFFICE PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F01_RIGHT_BACK_OFFICE PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F01_RIGHT_BACK_OFFICE PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F01_RIGHT_BACK_OFFICE PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F00_LEFT_BACK_MEETINGROOM VRF Cooling Coil OAMixer,  !- Name
    F00_LEFT_BACK_MEETINGROOM PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F00_LEFT_BACK_MEETINGROOM PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F01_MEETINGROOM VRF Cooling Coil OAMixer,  !- Name
    F01_MEETINGROOM PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F01_MEETINGROOM PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F01_MEETINGROOM PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F01_MEETINGROOM PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    F02_MEETINGROOM VRF Cooling Coil OAMixer,  !- Name
    F02_MEETINGROOM PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    F02_MEETINGROOM PTHP Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    F02_MEETINGROOM PTHP Air Relief Node Name,  !- Relief Air Stream Node Name
    F02_MEETINGROOM PTHP Return;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    F00_RIGHT_FRONT_OFFICE Air Exhaust Node List,  !- Name
    F00_RIGHT_FRONT_OFFICE PTHP Return;  !- Node 1 Name

NodeList,
    F00_RIGHT_FRONT_OFFICE Air Inlet Node List,  !- Name
    F00_RIGHT_FRONT_OFFICE PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F00_LEFT_FRONT_OFFICE Air Exhaust Node List,  !- Name
    F00_LEFT_FRONT_OFFICE PTHP Return;  !- Node 1 Name

NodeList,
    F00_LEFT_FRONT_OFFICE Air Inlet Node List,  !- Name
    F00_LEFT_FRONT_OFFICE PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F00_RIGHT_BACK_OFFICE Air Exhaust Node List,  !- Name
    F00_RIGHT_BACK_OFFICE PTHP Return;  !- Node 1 Name

NodeList,
    F00_RIGHT_BACK_OFFICE Air Inlet Node List,  !- Name
    F00_RIGHT_BACK_OFFICE PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F01_LEFT_BACK_OFFICE Air Exhaust Node List,  !- Name
    F01_LEFT_BACK_OFFICE PTHP Return;  !- Node 1 Name

NodeList,
    F01_LEFT_BACK_OFFICE Air Inlet Node List,  !- Name
    F01_LEFT_BACK_OFFICE PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F01_RIGHT_BACK_OFFICE Air Exhaust Node List,  !- Name
    F01_RIGHT_BACK_OFFICE PTHP Return;  !- Node 1 Name

NodeList,
    F01_RIGHT_BACK_OFFICE Air Inlet Node List,  !- Name
    F01_RIGHT_BACK_OFFICE PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F00_LEFT_BACK_MEETINGROOM Air Exhaust Node List,  !- Name
    F00_LEFT_BACK_MEETINGROOM PTHP Return;  !- Node 1 Name

NodeList,
    F00_LEFT_BACK_MEETINGROOM Air Inlet Node List,  !- Name
    F00_LEFT_BACK_MEETINGROOM PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F01_MEETINGROOM Air Exhaust Node List,  !- Name
    F01_MEETINGROOM PTHP Return;  !- Node 1 Name

NodeList,
    F01_MEETINGROOM Air Inlet Node List,  !- Name
    F01_MEETINGROOM PTHP Supply Outlet;  !- Node 1 Name

NodeList,
    F02_MEETINGROOM Air Exhaust Node List,  !- Name
    F02_MEETINGROOM PTHP Return;  !- Node 1 Name

NodeList,
    F02_MEETINGROOM Air Inlet Node List,  !- Name
    F02_MEETINGROOM PTHP Supply Outlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    F00_RIGHT_FRONT_OFFICE VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F00_LEFT_FRONT_OFFICE VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F00_LEFT_BACK_MEETINGROOM VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F00_RIGHT_BACK_OFFICE VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F01_LEFT_BACK_OFFICE VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F01_RIGHT_BACK_OFFICE VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F01_MEETINGROOM VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    F02_MEETINGROOM VRF Outdoor Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    LEFT_Mitsubishi_MXZ-4F54VF Condenser Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    RIGHT_Mitsubishi_MXZ-4F54VF Condenser Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    MEETING_Mitsubishi_MXZ-5F68VF Condenser Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    F00_RIGHT_FRONT_OFFICE PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F00_LEFT_FRONT_OFFICE PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F00_RIGHT_BACK_OFFICE PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F01_LEFT_BACK_OFFICE PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F01_RIGHT_BACK_OFFICE PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F00_LEFT_BACK_MEETINGROOM PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F01_MEETINGROOM PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    F02_MEETINGROOM PTHP Outdoor Air Node Name;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

Generator:Photovoltaic,
    PV,                      !- Name
    PV_surface,              !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV_performance,          !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

PhotovoltaicPerformance:Simple,
    PV_performance,          !- Name
    1,                       !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.17;                    !- Value for Cell Efficiency if Fixed


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

ElectricLoadCenter:Generators,
    ELC Generator List,      !- Name
    PV,                      !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    2700,                    !- Generator 1 Rated Electric Power Output {W}
    SCH_ALWAYS_ON,           !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:SIMPLE ===========

ElectricLoadCenter:Inverter:Simple,
    Inverter,                !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    ,                        !- Zone Name
    0.25,                    !- Radiative Fraction
    0.97;                    !- Inverter Efficiency


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:SIMPLE ===========

ElectricLoadCenter:Storage:Simple,
    Battery Storage,         !- Name
    SCH_ALWAYS_ON,           !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction for Zone Heat Gains
    0.95,                    !- Nominal Energetic Efficiency for Charging
    0.95,                    !- Nominal Discharging Energetic Efficiency
    18000000,                !- Maximum Storage Capacity {J}
    5000,                    !- Maximum Power for Discharging {W}
    5000,                    !- Maximum Power for Charging {W}
    18000000;                !- Initial State of Charge {J}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

ElectricLoadCenter:Distribution,
    ELC,                     !- Name
    ELC Generator List,      !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0,                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    Inverter,                !- Inverter Name
    Battery Storage,         !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    TrackFacilityElectricDemandStoreExcessOnSite,  !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ,                        !- Storage Converter Object Name
    1;                       !- Maximum Storage State of Charge Fraction


!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
    Mitsubishi_MXZ-4F54VF CoolingCombRatio,  !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1.0,                     !- Minimum Curve Output
    1.2,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-4F54VF HeatingCombRatio,  !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1.0,                     !- Minimum Curve Output
    1.023,                   !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-5F68VF CoolingCombRatio,  !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1.0,                     !- Minimum Curve Output
    1.2,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-5F68VF HeatingCombRatio,  !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    1.0,                     !- Minimum Curve Output
    1.023,                   !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-4F54VF VRFCoolCapFTBound,  !- Name
    35,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-4F54VF VRFCoolEIRFTBound,  !- Name
    25,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-5F68VF VRFCoolCapFTBound,  !- Name
    35,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type

Curve:Linear,
    Mitsubishi_MXZ-5F68VF VRFCoolEIRFTBound,  !- Name
    25,                      !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_RIGHT_FRONT_OFFICE VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_RIGHT_FRONT_OFFICE VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_LEFT_FRONT_OFFICE VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_LEFT_FRONT_OFFICE VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_LEFT_BACK_MEETINGROOM VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_LEFT_BACK_MEETINGROOM VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_RIGHT_BACK_OFFICE VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F00_RIGHT_BACK_OFFICE VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F01_LEFT_BACK_OFFICE VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F01_LEFT_BACK_OFFICE VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F01_RIGHT_BACK_OFFICE VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F01_RIGHT_BACK_OFFICE VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F01_MEETINGROOM VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F01_MEETINGROOM VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F02_MEETINGROOM VRF Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Quadratic,
    F02_MEETINGROOM VRF Heating Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Mitsubishi_MXZ-4F54VF VRFCPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Mitsubishi_MXZ-5F68VF VRFCPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Mitsubishi_MXZ-4F54VF CoolingEIRHiPLR,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Mitsubishi_MXZ-4F54VF HeatingEIRHiPLR,  !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Mitsubishi_MXZ-5F68VF CoolingEIRHiPLR,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    Mitsubishi_MXZ-5F68VF HeatingEIRHiPLR,  !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    xCoolingEIRLowPLR,       !- Name
    0.9701,                  !- Coefficient1 Constant
    -.1983,                  !- Coefficient2 x
    0.2282,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    xCoolingEIRHiPLR,        !- Name
    0.9701,                  !- Coefficient1 Constant
    -.1983,                  !- Coefficient2 x
    0.2282,                  !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    xHeatingEIRLowPLR,       !- Name
    1.1147,                  !- Coefficient1 Constant
    -.2081,                  !- Coefficient2 x
    0.0934,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Quadratic,
    xHeatingEIRHiPLR,        !- Name
    1.1147,                  !- Coefficient1 Constant
    -.2081,                  !- Coefficient2 x
    0.0934,                  !- Coefficient3 x**2
    1,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: DXHtgCoilEnergyInputRatioFuncFlowFraction
Curve:Quadratic,
    DXHtgCoilEnergyInputRatioFuncFlowFraction,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Curve: DXClgCoilTotalClgCapFuncFlowFraction
Curve:Quadratic,
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXClgCoilEnergyInputRatioFuncFlowFraction
Curve:Quadratic,
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXCoilPartLoadFractionCorrelation
Curve:Quadratic,
    DXCoilPartLoadFractionCorrelation,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! Curve: DXHtgCoilTotalHtgCapFuncTemperature
Curve:Cubic,
    DXHtgCoilTotalHtgCapFuncTemperature,  !- Name
    0.757749433,             !- Coefficient1 Constant
    0.027589715,             !- Coefficient2 x
    0.000148521,             !- Coefficient3 x**2
    0.0000034946,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: DXHtgCoilTotalHtgCapFuncFlowFraction
Curve:Cubic,
    DXHtgCoilTotalHtgCapFuncFlowFraction,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXHtgCoilEnergyInputRatioFuncTemperature
Curve:Cubic,
    DXHtgCoilEnergyInputRatioFuncTemperature,  !- Name
    1.191693317,             !- Coefficient1 Constant
    -0.03002389,             !- Coefficient2 x
    0.001036766,             !- Coefficient3 x**2
    -0.0000233126,           !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_RIGHT_FRONT_OFFICE VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_RIGHT_FRONT_OFFICE VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_LEFT_FRONT_OFFICE VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_LEFT_FRONT_OFFICE VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_LEFT_BACK_MEETINGROOM VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_LEFT_BACK_MEETINGROOM VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_RIGHT_BACK_OFFICE VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F00_RIGHT_BACK_OFFICE VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F01_LEFT_BACK_OFFICE VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F01_LEFT_BACK_OFFICE VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F01_RIGHT_BACK_OFFICE VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F01_RIGHT_BACK_OFFICE VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F01_MEETINGROOM VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F01_MEETINGROOM VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F02_MEETINGROOM VRF Cooling Coil Cap-FT,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Cubic,
    F02_MEETINGROOM VRF Heating Coil Cap-FT,  !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-4F54VF CoolingEIRLowPLR,  !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17491,                 !- Coefficient3 x**2
    -.5974817,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-4F54VF HeatingEIRLowPLR,  !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-5F68VF CoolingEIRLowPLR,  !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17491,                 !- Coefficient3 x**2
    -.5974817,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-5F68VF HeatingEIRLowPLR,  !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-4F54VF VRFCoolCapFTCoil,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    2.88891279198444E-02,    !- Coefficient2 x
    -1.0819418650677E-05,    !- Coefficient3 x**2
    1.01359395177008E-05,    !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-5F68VF VRFCoolCapFTCoil,  !- Name
    0.504547273506488,       !- Coefficient1 Constant
    2.88891279198444E-02,    !- Coefficient2 x
    -1.0819418650677E-05,    !- Coefficient3 x**2
    1.01359395177008E-05,    !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-4F54VF VRFHeatCapFTCoil,  !- Name
    -.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -1.30431603151873E-02,   !- Coefficient3 x**2
    1.78131745997821E-04,    !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Cubic,
    Mitsubishi_MXZ-5F68VF VRFHeatCapFTCoil,  !- Name
    -.390708928227928,       !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -1.30431603151873E-02,   !- Coefficient3 x**2
    1.78131745997821E-04,    !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: DXClgCoilTotalClgCapFuncTemperature
Curve:Biquadratic,
    DXClgCoilTotalClgCapFuncTemperature,  !- Name
    0.942589311,             !- Coefficient1 Constant
    0.009543362,             !- Coefficient2 x
    0.000683771,             !- Coefficient3 x**2
    -0.011042694,            !- Coefficient4 y
    0.00000524901,           !- Coefficient5 y**2
    -0.00000972002,          !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: DXClgCoilEnergyInputRatioFuncTemperature
Curve:Biquadratic,
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Name
    0.342362868,             !- Coefficient1 Constant
    0.034879757,             !- Coefficient2 x
    -0.000623606,            !- Coefficient3 x**2
    0.004976467,             !- Coefficient4 y
    0.000437885,             !- Coefficient5 y**2
    -0.000727918,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: DXHtgCoilDefrostEIRFT
Curve:Biquadratic,
    DXHtgCoilDefrostEIRFT,   !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! VRF curves from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF VRFHeatCapFT,  !- Name
    1,                       !- Coefficient1 Constant
    -.0074507141,            !- Coefficient2 x
    0.0000030303,            !- Coefficient3 x**2
    0.0244575858,            !- Coefficient4 y
    -.0000114435,            !- Coefficient5 y**2
    0.0000803631,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -16,                     !- Minimum Value of y
    18,                      !- Maximum Value of y
    0.38,                    !- Minimum Curve Output
    1.35,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF VRFHeatEIRFT,  !- Name
    0.7223178566,            !- Coefficient1 Constant
    0.0103065304,            !- Coefficient2 x
    -.0000515152,            !- Coefficient3 x**2
    0.0200825754,            !- Coefficient4 y
    -.0003732168,            !- Coefficient5 y**2
    -.0000575,               !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -16,                     !- Minimum Value of y
    18,                      !- Maximum Value of y
    0.46,                    !- Minimum Curve Output
    1.18,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56E-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Distance,                !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! VRF curves from example file VariableRefrigerantFlow_5Zone.idf Sep 2013
Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF VRFHeatCapFT,  !- Name
    1,                       !- Coefficient1 Constant
    -0.0062152932,           !- Coefficient2 x
    -0.0000378788,           !- Coefficient3 x**2
    0.0254843797,            !- Coefficient4 y
    0.0000095688,            !- Coefficient5 y**2
    0.000022806,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -16,                     !- Minimum Value of y
    18,                      !- Maximum Value of y
    0.38,                    !- Minimum Curve Output
    1.35,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF VRFHeatEIRFT,  !- Name
    0.6446093988,            !- Coefficient1 Constant
    0.0125752904,            !- Coefficient2 x
    -0.0000939394,           !- Coefficient3 x**2
    0.0223120615,            !- Coefficient4 y
    -0.0004046178,           !- Coefficient5 y**2
    -0.000048562,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -16,                     !- Minimum Value of y
    18,                      !- Maximum Value of y
    0.36,                    !- Minimum Curve Output
    1.17,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56E-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Distance,                !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF VRFCoolCapFTLow,  !- Name
    -1.7357938719,           !- Coefficient1 Constant
    0.2180242135,            !- Coefficient2 x
    -0.00399836,             !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF VRFCoolEIRFTLow,  !- Name
    -3.1032590529,           !- Coefficient1 Constant
    0.3283664339,            !- Coefficient2 x
    -0.0067241857,           !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    25,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF VRFCoolCapFTLow,  !- Name
    -1.6183286908,           !- Coefficient1 Constant
    0.2074006077,            !- Coefficient2 x
    -0.0037617118,           !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF VRFCoolEIRFTLow,  !- Name
    -3.7213649025,           !- Coefficient1 Constant
    0.384394482,             !- Coefficient2 x
    -0.0079095371,           !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    25,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF VRFCoolCapFTHi,  !- Name
    -7.8039745128,           !- Coefficient1 Constant
    0.3518955529,            !- Coefficient2 x
    -.0040549345,            !- Coefficient3 x**2
    0.2568960534,            !- Coefficient4 y
    -.0024857143,            !- Coefficient5 y**2
    -.0036225681,            !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    35,                      !- Minimum Value of y
    45,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-4F54VF VRFCoolEIRFTHi,  !- Name
    -5.7210287784,           !- Coefficient1 Constant
    0.3829760938,            !- Coefficient2 x
    -.0063502635,            !- Coefficient3 x**2
    0.1240333519,            !- Coefficient4 y
    -.0007959184,            !- Coefficient5 y**2
    -.0025050584,            !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    45,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF VRFCoolCapFTHi,  !- Name
    -6.8482710863,           !- Coefficient1 Constant
    0.3338982144,            !- Coefficient2 x
    -0.0034440505,           !- Coefficient3 x**2
    0.2186075598,            !- Coefficient4 y
    -0.0019428571,           !- Coefficient5 y**2
    -0.0038638132,           !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    35,                      !- Minimum Value of y
    45,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Mitsubishi_MXZ-5F68VF VRFCoolEIRFTHi,  !- Name
    -6.1505113755,           !- Coefficient1 Constant
    0.4267405638,            !- Coefficient2 x
    -0.0070215244,           !- Coefficient3 x**2
    0.1240590328,            !- Coefficient4 y
    -0.0007102041,           !- Coefficient5 y**2
    -0.0029159533,           !- Coefficient6 x*y
    16,                      !- Minimum Value of x
    26,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    45,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!
!
!
! HVACTemplate:Thermostat,
!     THERMOSTAT_OFFICE,       !- Name
!     SCH_OFFICE_HEATING,      !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     SCH_OFFICE_COOLING,      !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     THERMOSTAT_MEETINGROOM,  !- Name
!     SCH_MEETINGROOM_HEATING, !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     SCH_MEETINGROOM_COOLING, !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:VRF,
!     F00_RIGHT_FRONT_OFFICE,  !- Zone Name
!     Piso0_Mitsubishi_MXZ-4F54VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     2000,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     2500,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F00_LEFT_FRONT_OFFICE,   !- Zone Name
!     Piso0_Mitsubishi_MXZ-4F54VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     1500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     1700,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F00_LEFT_BACK_MEETINGROOM,  !- Zone Name
!     Piso0_Mitsubishi_MXZ-4F54VF,  !- Template VRF System Name
!     THERMOSTAT_MEETINGROOM,  !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     1500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     1700,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F00_RIGHT_BACK_OFFICE,   !- Zone Name
!     Piso0_Mitsubishi_MXZ-4F54VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     1500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     1700,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F01_LEFT_BACK_OFFICE,    !- Zone Name
!     Piso1_Mitsubishi_MXZ-3F68VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     1500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     1700,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F01_RIGHT_BACK_OFFICE,   !- Zone Name
!     Piso1_Mitsubishi_MXZ-3F68VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.08,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.08,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.08,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     1500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     1700,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F01_MEETINGROOM,         !- Zone Name
!     Piso1_Mitsubishi_MXZ-3F68VF,  !- Template VRF System Name
!     THERMOSTAT_MEETINGROOM,  !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.12,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.12,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.12,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.12,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     4200,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     5200,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F02_MEETINGROOM,         !- Zone Name
!     Piso2_Mitsubishi_MXZ-6F122VF,  !- Template VRF System Name
!     THERMOSTAT_MEETINGROOM,  !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.22,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.22,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.26,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.26,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     6100,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     6800,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F02_LEFT_OFFICE,         !- Zone Name
!     Piso2_Mitsubishi_MXZ-6F122VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.11,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.11,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.11,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.11,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     3500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     4000,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VRF,
!     F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name
!     Piso2_Mitsubishi_MXZ-6F122VF,  !- Template VRF System Name
!     THERMOSTAT_OFFICE,       !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.11,                    !- Cooling Supply Air Flow Rate {m3/s}
!     0.11,                    !- No Cooling Supply Air Flow Rate {m3/s}
!     0.11,                    !- Heating Supply Air Flow Rate {m3/s}
!     0.11,                    !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     Flow/Zone,               !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     BlowThrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     3500,                    !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     4000,                    !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
!
!
! HVACTemplate:System:VRF,
!     Piso0_Mitsubishi_MXZ-4F54VF,  !- Name
!     ,                        !- System Availability Schedule Name
!     7200,                    !- Gross Rated Total Cooling Capacity {W}
!     3.89,                    !- Gross Rated Cooling COP {W/W}
!     -6,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
!     43,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
!     8600,                    !- Gross Rated Heating Capacity {W}
!     1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
!     4.6,                     !- Gross Rated Heating COP {W/W}
!     -20,                     !- Minimum Outdoor Temperature in Heating Mode {C}
!     18,                      !- Maximum Outdoor Temperature in Heating Mode {C}
!     0.15,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
!     F00_LEFT_FRONT_OFFICE,   !- Zone Name for Master Thermostat Location
!     MasterThermostatPriority,!- Master Thermostat Priority Control Type
!     ,                        !- Thermostat Priority Schedule Name
!     No,                      !- Heat Pump Waste Heat Recovery
!     15,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
!     0,                       !- Vertical Height used for Piping Correction Factor {m}
!     15,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
!     33,                      !- Crankcase Heater Power per Compressor {W}
!     1,                       !- Number of Compressors {dimensionless}
!     0.5,                     !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
!     Resistive,               !- Defrost Strategy
!     Timed,                   !- Defrost Control
!     0.058333,                !- Defrost Time Period Fraction {dimensionless}
!     autosize,                !- Resistive Defrost Heater Capacity {W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
!     AirCooled,               !- Condenser Type
!     autosize,                !- Water Condenser Volume Flow Rate {m3/s}
!     0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
!     autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
!     ,                        !- Basin Heater Capacity {W/K}
!     2,                       !- Basin Heater Setpoint Temperature {C}
!     ,                        !- Basin Heater Operating Schedule Name
!     Electricity,             !- Fuel Type
!     -15,                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
!     45;                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
!
! HVACTemplate:System:VRF,
!     Piso1_Mitsubishi_MXZ-3F68VF,  !- Name
!     ,                        !- System Availability Schedule Name
!     6800,                    !- Gross Rated Total Cooling Capacity {W}
!     3.7,                     !- Gross Rated Cooling COP {W/W}
!     -6,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
!     43,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
!     8600,                    !- Gross Rated Heating Capacity {W}
!     1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
!     4.5,                     !- Gross Rated Heating COP {W/W}
!     -20,                     !- Minimum Outdoor Temperature in Heating Mode {C}
!     18,                      !- Maximum Outdoor Temperature in Heating Mode {C}
!     0.15,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
!     F01_LEFT_BACK_OFFICE,    !- Zone Name for Master Thermostat Location
!     MasterThermostatPriority,!- Master Thermostat Priority Control Type
!     ,                        !- Thermostat Priority Schedule Name
!     No,                      !- Heat Pump Waste Heat Recovery
!     15,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
!     0,                       !- Vertical Height used for Piping Correction Factor {m}
!     15,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
!     33,                      !- Crankcase Heater Power per Compressor {W}
!     1,                       !- Number of Compressors {dimensionless}
!     0.5,                     !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
!     Resistive,               !- Defrost Strategy
!     Timed,                   !- Defrost Control
!     0.058333,                !- Defrost Time Period Fraction {dimensionless}
!     autosize,                !- Resistive Defrost Heater Capacity {W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
!     AirCooled,               !- Condenser Type
!     autosize,                !- Water Condenser Volume Flow Rate {m3/s}
!     0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
!     autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
!     ,                        !- Basin Heater Capacity {W/K}
!     2,                       !- Basin Heater Setpoint Temperature {C}
!     ,                        !- Basin Heater Operating Schedule Name
!     Electricity,             !- Fuel Type
!     -15,                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
!     45;                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
!
! HVACTemplate:System:VRF,
!     Piso2_Mitsubishi_MXZ-6F122VF,  !- Name
!     ,                        !- System Availability Schedule Name
!     12200,                   !- Gross Rated Total Cooling Capacity {W}
!     3.33,                    !- Gross Rated Cooling COP {W/W}
!     -6,                      !- Minimum Outdoor Temperature in Cooling Mode {C}
!     43,                      !- Maximum Outdoor Temperature in Cooling Mode {C}
!     14000,                   !- Gross Rated Heating Capacity {W}
!     1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
!     4.23,                    !- Gross Rated Heating COP {W/W}
!     -20,                     !- Minimum Outdoor Temperature in Heating Mode {C}
!     18,                      !- Maximum Outdoor Temperature in Heating Mode {C}
!     0.15,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
!     F02_RIGHT_OFFICEDIRECTORS,  !- Zone Name for Master Thermostat Location
!     MasterThermostatPriority,!- Master Thermostat Priority Control Type
!     ,                        !- Thermostat Priority Schedule Name
!     No,                      !- Heat Pump Waste Heat Recovery
!     15,                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
!     0,                       !- Vertical Height used for Piping Correction Factor {m}
!     15,                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
!     33,                      !- Crankcase Heater Power per Compressor {W}
!     1,                       !- Number of Compressors {dimensionless}
!     0.5,                     !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
!     Resistive,               !- Defrost Strategy
!     Timed,                   !- Defrost Control
!     0.058333,                !- Defrost Time Period Fraction {dimensionless}
!     autosize,                !- Resistive Defrost Heater Capacity {W}
!     5,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
!     AirCooled,               !- Condenser Type
!     autosize,                !- Water Condenser Volume Flow Rate {m3/s}
!     0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
!     autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
!     ,                        !- Basin Heater Capacity {W/K}
!     2,                       !- Basin Heater Setpoint Temperature {C}
!     ,                        !- Basin Heater Operating Schedule Name
!     Electricity,             !- Fuel Type
!     -15,                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
!     45;                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AverageOutdoorConditionsMonthly,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SourceEnergyEndUseComponentsSummary,  !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    SystemSummary,           !- Report 5 Name
    AllSummary,              !- Report 6 Name
    AllSummaryAndMonthly;    !- Report 7 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Net Purchased Electricity Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Cooling Electricity Energy ,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Heating Electricity Energy ,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electricity Demand Rate ,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electricity Energy , !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayUnusedSchedules;  !- Key 1

